,Closing Time,Valve Coef (dimensionless)
,MIN,n/a
BALL_NPS24_CLOSE,0,102093
BALL_NPS24_CLOSE,5.6,40500
BALL_NPS24_CLOSE,11.1,31468
BALL_NPS24_CLOSE,16.7,23475
BALL_NPS24_CLOSE,22.2,17461
BALL_NPS24_CLOSE,27.8,13089
BALL_NPS24_CLOSE,33.3,9885
BALL_NPS24_CLOSE,38.9,7494
BALL_NPS24_CLOSE,44.4,5673
BALL_NPS24_CLOSE,50,4266
BALL_NPS24_CLOSE,55.6,3164
BALL_NPS24_CLOSE,61.1,2298
BALL_NPS24_CLOSE,66.7,1615
BALL_NPS24_CLOSE,72.2,1082
BALL_NPS24_CLOSE,77.8,673
BALL_NPS24_CLOSE,83.3,370
BALL_NPS24_CLOSE,88.9,162
BALL_NPS24_CLOSE,94.4,40
BALL_NPS24_CLOSE,100,0
BALL_NPS24_CLOSE_US_FLANGE_2MIN,0,98600
BALL_NPS24_CLOSE_US_FLANGE_2MIN,0.333333,20000
BALL_NPS24_CLOSE_US_FLANGE_2MIN,0.444444,14200
BALL_NPS24_CLOSE_US_FLANGE_2MIN,0.555556,10800
BALL_NPS24_CLOSE_US_FLANGE_2MIN,0.666667,8000
BALL_NPS24_CLOSE_US_FLANGE_2MIN,0.777778,6000
BALL_NPS24_CLOSE_US_FLANGE_2MIN,0.888889,4750
BALL_NPS24_CLOSE_US_FLANGE_2MIN,1,3500
BALL_NPS24_CLOSE_US_FLANGE_2MIN,1.11111,2750
BALL_NPS24_CLOSE_US_FLANGE_2MIN,1.22222,2000
BALL_NPS24_CLOSE_US_FLANGE_2MIN,1.33333,1500
BALL_NPS24_CLOSE_US_FLANGE_2MIN,1.44444,1000
BALL_NPS24_CLOSE_US_FLANGE_2MIN,1.55556,650
BALL_NPS24_CLOSE_US_FLANGE_2MIN,1.66667,325
BALL_NPS24_CLOSE_US_FLANGE_2MIN,2,0
BALL_NPS24_PS_CAN_12MIN_CLOSE,0,110500
BALL_NPS24_PS_CAN_12MIN_CLOSE,0.347,20000
BALL_NPS24_PS_CAN_12MIN_CLOSE,0.463,14200
BALL_NPS24_PS_CAN_12MIN_CLOSE,0.579,10800
BALL_NPS24_PS_CAN_12MIN_CLOSE,0.694,8000
BALL_NPS24_PS_CAN_12MIN_CLOSE,0.81,6000
BALL_NPS24_PS_CAN_12MIN_CLOSE,0.926,4750
BALL_NPS24_PS_CAN_12MIN_CLOSE,1.042,3500
BALL_NPS24_PS_CAN_12MIN_CLOSE,1.157,2750
BALL_NPS24_PS_CAN_12MIN_CLOSE,1.273,2000
BALL_NPS24_PS_CAN_12MIN_CLOSE,1.389,1500
BALL_NPS24_PS_CAN_12MIN_CLOSE,1.505,1000
BALL_NPS24_PS_CAN_12MIN_CLOSE,1.62,650
BALL_NPS24_PS_CAN_12MIN_CLOSE,1.778,520
BALL_NPS24_PS_CAN_12MIN_CLOSE,9.677,325
BALL_NPS24_PS_CAN_12MIN_CLOSE,12,0
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,0,98600
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,0.347,20000
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,0.463,14200
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,0.579,10800
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,0.694,8000
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,0.81,6000
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,0.926,4750
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,1.042,3500
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,1.157,2750
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,1.273,2000
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,1.389,1500
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,1.505,1000
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,1.62,650
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,1.667,520
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,3.389,325
BALL_NPS24_PS_CAN_12MIN_FLANGED_CLOSE,12,0
BALL_NPS24_PS_CAN_15MIN_CLOSE,0,110500
BALL_NPS24_PS_CAN_15MIN_CLOSE,0.347,20000
BALL_NPS24_PS_CAN_15MIN_CLOSE,0.463,14200
BALL_NPS24_PS_CAN_15MIN_CLOSE,0.579,10800
BALL_NPS24_PS_CAN_15MIN_CLOSE,0.694,8000
BALL_NPS24_PS_CAN_15MIN_CLOSE,0.81,6000
BALL_NPS24_PS_CAN_15MIN_CLOSE,0.926,4750
BALL_NPS24_PS_CAN_15MIN_CLOSE,1.042,3500
BALL_NPS24_PS_CAN_15MIN_CLOSE,1.157,2750
BALL_NPS24_PS_CAN_15MIN_CLOSE,1.273,2000
BALL_NPS24_PS_CAN_15MIN_CLOSE,1.389,1500
BALL_NPS24_PS_CAN_15MIN_CLOSE,1.505,1000
BALL_NPS24_PS_CAN_15MIN_CLOSE,1.62,650
BALL_NPS24_PS_CAN_15MIN_CLOSE,1.778,520
BALL_NPS24_PS_CAN_15MIN_CLOSE,11.995,325
BALL_NPS24_PS_CAN_15MIN_CLOSE,15,0
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,0,98600
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,0.347,20000
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,0.463,14200
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,0.579,10800
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,0.694,8000
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,0.81,6000
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,0.926,4750
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,1.042,3500
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,1.157,2750
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,1.273,2000
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,1.389,1500
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,1.505,1000
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,1.62,650
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,1.667,520
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,3.889,325
BALL_NPS24_PS_CAN_15MIN_FLANGED_CLOSE,15,0
BALL_NPS24_PS_CAN_6MIN_CLOSE,0,110500
BALL_NPS24_PS_CAN_6MIN_CLOSE,0.347,20000
BALL_NPS24_PS_CAN_6MIN_CLOSE,0.463,14200
BALL_NPS24_PS_CAN_6MIN_CLOSE,0.579,10800
BALL_NPS24_PS_CAN_6MIN_CLOSE,0.694,8000
BALL_NPS24_PS_CAN_6MIN_CLOSE,0.81,6000
BALL_NPS24_PS_CAN_6MIN_CLOSE,0.926,4750
BALL_NPS24_PS_CAN_6MIN_CLOSE,1.042,3500
BALL_NPS24_PS_CAN_6MIN_CLOSE,1.157,2750
BALL_NPS24_PS_CAN_6MIN_CLOSE,1.273,2000
BALL_NPS24_PS_CAN_6MIN_CLOSE,1.389,1500
BALL_NPS24_PS_CAN_6MIN_CLOSE,1.505,1000
BALL_NPS24_PS_CAN_6MIN_CLOSE,1.62,650
BALL_NPS24_PS_CAN_6MIN_CLOSE,1.778,520
BALL_NPS24_PS_CAN_6MIN_CLOSE,5.04,325
BALL_NPS24_PS_CAN_6MIN_CLOSE,6,0
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,0,98600
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,0.347,20000
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,0.463,14200
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,0.579,10800
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,0.694,8000
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,0.81,6000
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,0.926,4750
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,1.042,3500
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,1.157,2750
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,1.273,2000
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,1.389,1500
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,1.505,1000
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,1.62,650
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,1.667,520
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,2.389,325
BALL_NPS24_PS_CAN_6MIN_FLANGED_CLOSE,6,0
BALL_NPS24_PS_CAN_9MIN_CLOSE,0,110500
BALL_NPS24_PS_CAN_9MIN_CLOSE,0.347,20000
BALL_NPS24_PS_CAN_9MIN_CLOSE,0.463,14200
BALL_NPS24_PS_CAN_9MIN_CLOSE,0.579,10800
BALL_NPS24_PS_CAN_9MIN_CLOSE,0.694,8000
BALL_NPS24_PS_CAN_9MIN_CLOSE,0.81,6000
BALL_NPS24_PS_CAN_9MIN_CLOSE,0.926,4750
BALL_NPS24_PS_CAN_9MIN_CLOSE,1.042,3500
BALL_NPS24_PS_CAN_9MIN_CLOSE,1.157,2750
BALL_NPS24_PS_CAN_9MIN_CLOSE,1.273,2000
BALL_NPS24_PS_CAN_9MIN_CLOSE,1.389,1500
BALL_NPS24_PS_CAN_9MIN_CLOSE,1.505,1000
BALL_NPS24_PS_CAN_9MIN_CLOSE,1.62,650
BALL_NPS24_PS_CAN_9MIN_CLOSE,1.778,520
BALL_NPS24_PS_CAN_9MIN_CLOSE,7.359,325
BALL_NPS24_PS_CAN_9MIN_CLOSE,9,0
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,0,98600
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,0.347,20000
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,0.463,14200
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,0.579,10800
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,0.694,8000
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,0.81,6000
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,0.926,4750
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,1.042,3500
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,1.157,2750
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,1.273,2000
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,1.389,1500
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,1.505,1000
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,1.62,650
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,1.667,520
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,2.889,325
BALL_NPS24_PS_CAN_9MIN_FLANGED_CLOSE,9,0
BALL_NPS24_PS_US_12MIN_CLOSE,0,110500
BALL_NPS24_PS_US_12MIN_CLOSE,0.347,20000
BALL_NPS24_PS_US_12MIN_CLOSE,0.463,14200
BALL_NPS24_PS_US_12MIN_CLOSE,0.579,10800
BALL_NPS24_PS_US_12MIN_CLOSE,0.694,8000
BALL_NPS24_PS_US_12MIN_CLOSE,0.81,6000
BALL_NPS24_PS_US_12MIN_CLOSE,0.926,4750
BALL_NPS24_PS_US_12MIN_CLOSE,1.042,3500
BALL_NPS24_PS_US_12MIN_CLOSE,1.157,2750
BALL_NPS24_PS_US_12MIN_CLOSE,1.273,2000
BALL_NPS24_PS_US_12MIN_CLOSE,1.389,1500
BALL_NPS24_PS_US_12MIN_CLOSE,1.505,1000
BALL_NPS24_PS_US_12MIN_CLOSE,1.62,650
BALL_NPS24_PS_US_12MIN_CLOSE,1.667,520
BALL_NPS24_PS_US_12MIN_CLOSE,3.389,325
BALL_NPS24_PS_US_12MIN_CLOSE,12,0
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,0,98600
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,0.347,20000
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,0.463,14200
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,0.579,10800
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,0.694,8000
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,0.81,6000
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,0.926,4750
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,1.042,3500
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,1.157,2750
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,1.273,2000
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,1.389,1500
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,1.505,1000
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,1.62,650
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,1.667,520
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,3.389,325
BALL_NPS24_PS_US_12MIN_FLANGED_CLOSE,12,0
BALL_NPS24_PS_US_15MIN_CLOSE,0,110500
BALL_NPS24_PS_US_15MIN_CLOSE,0.347,20000
BALL_NPS24_PS_US_15MIN_CLOSE,0.463,14200
BALL_NPS24_PS_US_15MIN_CLOSE,0.579,10800
BALL_NPS24_PS_US_15MIN_CLOSE,0.694,8000
BALL_NPS24_PS_US_15MIN_CLOSE,0.81,6000
BALL_NPS24_PS_US_15MIN_CLOSE,0.926,4750
BALL_NPS24_PS_US_15MIN_CLOSE,1.042,3500
BALL_NPS24_PS_US_15MIN_CLOSE,1.157,2750
BALL_NPS24_PS_US_15MIN_CLOSE,1.273,2000
BALL_NPS24_PS_US_15MIN_CLOSE,1.389,1500
BALL_NPS24_PS_US_15MIN_CLOSE,1.505,1000
BALL_NPS24_PS_US_15MIN_CLOSE,1.62,650
BALL_NPS24_PS_US_15MIN_CLOSE,1.667,520
BALL_NPS24_PS_US_15MIN_CLOSE,3.889,325
BALL_NPS24_PS_US_15MIN_CLOSE,15,0
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,0,98600
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,0.347,20000
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,0.463,14200
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,0.579,10800
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,0.694,8000
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,0.81,6000
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,0.926,4750
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,1.042,3500
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,1.157,2750
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,1.273,2000
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,1.389,1500
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,1.505,1000
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,1.62,650
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,1.667,520
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,3.889,325
BALL_NPS24_PS_US_15MIN_FLANGED_CLOSE,15,0
BALL_NPS24_PS_US_6MIN_CLOSE,0,110500
BALL_NPS24_PS_US_6MIN_CLOSE,0.347,20000
BALL_NPS24_PS_US_6MIN_CLOSE,0.463,14200
BALL_NPS24_PS_US_6MIN_CLOSE,0.579,10800
BALL_NPS24_PS_US_6MIN_CLOSE,0.694,8000
BALL_NPS24_PS_US_6MIN_CLOSE,0.81,6000
BALL_NPS24_PS_US_6MIN_CLOSE,0.926,4750
BALL_NPS24_PS_US_6MIN_CLOSE,1.042,3500
BALL_NPS24_PS_US_6MIN_CLOSE,1.157,2750
BALL_NPS24_PS_US_6MIN_CLOSE,1.273,2000
BALL_NPS24_PS_US_6MIN_CLOSE,1.389,1500
BALL_NPS24_PS_US_6MIN_CLOSE,1.505,1000
BALL_NPS24_PS_US_6MIN_CLOSE,1.62,650
BALL_NPS24_PS_US_6MIN_CLOSE,1.667,520
BALL_NPS24_PS_US_6MIN_CLOSE,2.389,325
BALL_NPS24_PS_US_6MIN_CLOSE,6,0
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,0,98600
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,0.347,20000
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,0.463,14200
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,0.579,10800
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,0.694,8000
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,0.81,6000
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,0.926,4750
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,1.042,3500
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,1.157,2750
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,1.273,2000
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,1.389,1500
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,1.505,1000
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,1.62,650
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,1.667,520
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,2.389,325
BALL_NPS24_PS_US_6MIN_FLANGED_CLOSE,6,0
BALL_NPS24_PS_US_9MIN_CLOSE,0,110500
BALL_NPS24_PS_US_9MIN_CLOSE,0.347,20000
BALL_NPS24_PS_US_9MIN_CLOSE,0.463,14200
BALL_NPS24_PS_US_9MIN_CLOSE,0.579,10800
BALL_NPS24_PS_US_9MIN_CLOSE,0.694,8000
BALL_NPS24_PS_US_9MIN_CLOSE,0.81,6000
BALL_NPS24_PS_US_9MIN_CLOSE,0.926,4750
BALL_NPS24_PS_US_9MIN_CLOSE,1.042,3500
BALL_NPS24_PS_US_9MIN_CLOSE,1.157,2750
BALL_NPS24_PS_US_9MIN_CLOSE,1.273,2000
BALL_NPS24_PS_US_9MIN_CLOSE,1.389,1500
BALL_NPS24_PS_US_9MIN_CLOSE,1.505,1000
BALL_NPS24_PS_US_9MIN_CLOSE,1.62,650
BALL_NPS24_PS_US_9MIN_CLOSE,1.667,520
BALL_NPS24_PS_US_9MIN_CLOSE,2.889,325
BALL_NPS24_PS_US_9MIN_CLOSE,9,0
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,0,98600
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,0.347,20000
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,0.463,14200
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,0.579,10800
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,0.694,8000
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,0.81,6000
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,0.926,4750
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,1.042,3500
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,1.157,2750
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,1.273,2000
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,1.389,1500
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,1.505,1000
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,1.62,650
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,1.667,520
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,2.889,325
BALL_NPS24_PS_US_9MIN_FLANGED_CLOSE,9,0
BALL_NPS24RB_PS_CAN34_CLOSE,0,51900
BALL_NPS24RB_PS_CAN34_CLOSE,0.231,19000
BALL_NPS24RB_PS_CAN34_CLOSE,0.347,14000
BALL_NPS24RB_PS_CAN34_CLOSE,0.463,10000
BALL_NPS24RB_PS_CAN34_CLOSE,0.579,7600
BALL_NPS24RB_PS_CAN34_CLOSE,0.694,6000
BALL_NPS24RB_PS_CAN34_CLOSE,0.81,4500
BALL_NPS24RB_PS_CAN34_CLOSE,0.926,3500
BALL_NPS24RB_PS_CAN34_CLOSE,1.042,2800
BALL_NPS24RB_PS_CAN34_CLOSE,1.157,2200
BALL_NPS24RB_PS_CAN34_CLOSE,1.273,1700
BALL_NPS24RB_PS_CAN34_CLOSE,1.389,1200
BALL_NPS24RB_PS_CAN34_CLOSE,1.505,800
BALL_NPS24RB_PS_CAN34_CLOSE,1.62,500
BALL_NPS24RB_PS_CAN34_CLOSE,1.667,408
BALL_NPS24RB_PS_CAN34_CLOSE,2.889,270
BALL_NPS24RB_PS_CAN34_CLOSE,9,0
BALL_NPS24RB_PS_CAN_CLOSE,0,51900
BALL_NPS24RB_PS_CAN_CLOSE,0.231,19000
BALL_NPS24RB_PS_CAN_CLOSE,0.347,14000
BALL_NPS24RB_PS_CAN_CLOSE,0.463,10000
BALL_NPS24RB_PS_CAN_CLOSE,0.579,7600
BALL_NPS24RB_PS_CAN_CLOSE,0.694,6000
BALL_NPS24RB_PS_CAN_CLOSE,0.81,4500
BALL_NPS24RB_PS_CAN_CLOSE,0.926,3500
BALL_NPS24RB_PS_CAN_CLOSE,1.042,2800
BALL_NPS24RB_PS_CAN_CLOSE,1.157,2200
BALL_NPS24RB_PS_CAN_CLOSE,1.273,1700
BALL_NPS24RB_PS_CAN_CLOSE,1.389,1200
BALL_NPS24RB_PS_CAN_CLOSE,1.505,800
BALL_NPS24RB_PS_CAN_CLOSE,1.62,500
BALL_NPS24RB_PS_CAN_CLOSE,1.667,408
BALL_NPS24RB_PS_CAN_CLOSE,2.389,270
BALL_NPS24RB_PS_CAN_CLOSE,6,0
BALL_NPS24RB_PS_US_CLOSE,0,51900
BALL_NPS24RB_PS_US_CLOSE,0.231,19000
BALL_NPS24RB_PS_US_CLOSE,0.347,14000
BALL_NPS24RB_PS_US_CLOSE,0.463,10000
BALL_NPS24RB_PS_US_CLOSE,0.579,7600
BALL_NPS24RB_PS_US_CLOSE,0.694,6000
BALL_NPS24RB_PS_US_CLOSE,0.81,4500
BALL_NPS24RB_PS_US_CLOSE,0.926,3500
BALL_NPS24RB_PS_US_CLOSE,1.042,2800
BALL_NPS24RB_PS_US_CLOSE,1.157,2200
BALL_NPS24RB_PS_US_CLOSE,1.273,1700
BALL_NPS24RB_PS_US_CLOSE,1.389,1200
BALL_NPS24RB_PS_US_CLOSE,1.505,800
BALL_NPS24RB_PS_US_CLOSE,1.62,500
BALL_NPS24RB_PS_US_CLOSE,1.667,408
BALL_NPS24RB_PS_US_CLOSE,2.389,270
BALL_NPS24RB_PS_US_CLOSE,6,0
BALL_NPS30_7_9_DEFAULT,0,184400
BALL_NPS30_7_9_DEFAULT,0.0366667,165869
BALL_NPS30_7_9_DEFAULT,0.075,148962
BALL_NPS30_7_9_DEFAULT,0.111667,133599
BALL_NPS30_7_9_DEFAULT,0.145,121359
BALL_NPS30_7_9_DEFAULT,0.176667,110187
BALL_NPS30_7_9_DEFAULT,0.21,100028
BALL_NPS30_7_9_DEFAULT,0.243333,90828.1
BALL_NPS30_7_9_DEFAULT,0.275,82534.4
BALL_NPS30_7_9_DEFAULT,0.313333,74096.3
BALL_NPS30_7_9_DEFAULT,0.35,66691
BALL_NPS30_7_9_DEFAULT,0.388333,60238.5
BALL_NPS30_7_9_DEFAULT,0.425,54658.5
BALL_NPS30_7_9_DEFAULT,0.466667,49324.2
BALL_NPS30_7_9_DEFAULT,0.513333,44434.6
BALL_NPS30_7_9_DEFAULT,0.565,40136.5
BALL_NPS30_7_9_DEFAULT,0.625,36239.4
BALL_NPS30_7_9_DEFAULT,0.695,32907.2
BALL_NPS30_7_9_DEFAULT,0.78,29842.3
BALL_NPS30_7_9_DEFAULT,0.863333,27106.7
BALL_NPS30_7_9_DEFAULT,0.948333,24546.3
BALL_NPS30_7_9_DEFAULT,1.02667,22261.5
BALL_NPS30_7_9_DEFAULT,1.10167,20219.2
BALL_NPS30_7_9_DEFAULT,1.17667,18349.5
BALL_NPS30_7_9_DEFAULT,1.25667,16658.5
BALL_NPS30_7_9_DEFAULT,1.355,15132.7
BALL_NPS30_7_9_DEFAULT,1.485,13742.5
BALL_NPS30_7_9_DEFAULT,1.59667,12481.9
BALL_NPS30_7_9_DEFAULT,1.68167,11335.7
BALL_NPS30_7_9_DEFAULT,1.76,10262.4
BALL_NPS30_7_9_DEFAULT,1.845,9317.1
BALL_NPS30_7_9_DEFAULT,1.95667,8442.01
BALL_NPS30_7_9_DEFAULT,2.07833,7668.77
BALL_NPS30_7_9_DEFAULT,2.17667,6961.21
BALL_NPS30_7_9_DEFAULT,2.26,6328.04
BALL_NPS30_7_9_DEFAULT,2.345,5738.67
BALL_NPS30_7_9_DEFAULT,2.43333,5209.18
BALL_NPS30_7_9_DEFAULT,2.52667,4722.87
BALL_NPS30_7_9_DEFAULT,2.615,4284.62
BALL_NPS30_7_9_DEFAULT,2.695,3895.1
BALL_NPS30_7_9_DEFAULT,2.77333,3526.38
BALL_NPS30_7_9_DEFAULT,2.85333,3200
BALL_NPS30_7_9_DEFAULT,2.94167,2899.8
BALL_NPS30_7_9_DEFAULT,3.035,2623.74
BALL_NPS30_7_9_DEFAULT,3.12,2370.47
BALL_NPS30_7_9_DEFAULT,3.185,2154.22
BALL_NPS30_7_9_DEFAULT,3.245,1947.37
BALL_NPS30_7_9_DEFAULT,3.38167,1884.39
BALL_NPS30_7_9_DEFAULT,3.43167,1711.7
BALL_NPS30_7_9_DEFAULT,3.54833,1711.1
BALL_NPS30_7_9_DEFAULT,3.59833,1562.32
BALL_NPS30_7_9_DEFAULT,3.715,1562.31
BALL_NPS30_7_9_DEFAULT,3.765,1431.21
BALL_NPS30_7_9_DEFAULT,3.88167,1431.01
BALL_NPS30_7_9_DEFAULT,3.93167,1316.16
BALL_NPS30_7_9_DEFAULT,4.04833,1316.15
BALL_NPS30_7_9_DEFAULT,4.09833,1212.57
BALL_NPS30_7_9_DEFAULT,4.215,1212.56
BALL_NPS30_7_9_DEFAULT,4.265,1115.85
BALL_NPS30_7_9_DEFAULT,4.38167,1115.84
BALL_NPS30_7_9_DEFAULT,4.43167,1021.41
BALL_NPS30_7_9_DEFAULT,4.54833,1021.4
BALL_NPS30_7_9_DEFAULT,4.59833,925.2
BALL_NPS30_7_9_DEFAULT,4.715,925.199
BALL_NPS30_7_9_DEFAULT,4.765,827.374
BALL_NPS30_7_9_DEFAULT,4.88167,827.373
BALL_NPS30_7_9_DEFAULT,4.93167,730.049
BALL_NPS30_7_9_DEFAULT,5.04833,730.048
BALL_NPS30_7_9_DEFAULT,5.09833,634.468
BALL_NPS30_7_9_DEFAULT,5.215,634.467
BALL_NPS30_7_9_DEFAULT,5.265,541.378
BALL_NPS30_7_9_DEFAULT,5.38167,541.377
BALL_NPS30_7_9_DEFAULT,5.43167,451.523
BALL_NPS30_7_9_DEFAULT,5.54833,451.522
BALL_NPS30_7_9_DEFAULT,5.59833,365.645
BALL_NPS30_7_9_DEFAULT,5.715,365.644
BALL_NPS30_7_9_DEFAULT,5.765,281.872
BALL_NPS30_7_9_DEFAULT,5.88167,281.871
BALL_NPS30_7_9_DEFAULT,5.93167,206.372
BALL_NPS30_7_9_DEFAULT,6.04833,206.371
BALL_NPS30_7_9_DEFAULT,6.09833,137.104
BALL_NPS30_7_9_DEFAULT,6.215,137.103
BALL_NPS30_7_9_DEFAULT,6.265,74.81
BALL_NPS30_7_9_DEFAULT,6.38167,74.809
BALL_NPS30_7_9_DEFAULT,6.43167,20.232
BALL_NPS30_7_9_DEFAULT,6.54833,20.231
BALL_NPS30_7_9_DEFAULT,6.59833,10.116
BALL_NPS30_7_9_DEFAULT,6.715,5.058
BALL_NPS30_7_9_DEFAULT,6.765,2.529
BALL_NPS30_7_9_DEFAULT,6.88167,1.264
BALL_NPS30_7_9_DEFAULT,6.93167,0.632
BALL_NPS30_7_9_DEFAULT,7.04833,0.316
BALL_NPS30_7_9_DEFAULT,7.09833,0.158
BALL_NPS30_7_9_DEFAULT,7.215,0.079
BALL_NPS30_7_9_DEFAULT,7.265,0.04
BALL_NPS30_7_9_DEFAULT,7.38167,0.02
BALL_NPS30_7_9_DEFAULT,7.43167,0.01
BALL_NPS30_7_9_DEFAULT,7.54833,0.005
BALL_NPS30_7_9_DEFAULT,7.59833,0.002
BALL_NPS30_7_9_DEFAULT,7.715,0.001
BALL_NPS30_7_9_DEFAULT,7.765,0.0009
BALL_NPS30_7_9_DEFAULT,7.88167,0
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,0,184400
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,0.347,30000
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,0.463,22000
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,0.579,16000
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,0.694,13000
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,0.81,9600
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,0.926,7700
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,1.042,5800
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,1.157,4400
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,1.273,3200
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,1.389,2400
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,1.505,1550
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,1.62,1000
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,1.6664,802.553
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,1.99973,802.552
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,2.08307,480.211
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,2.4164,480.21
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,2.49973,360.134
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,2.83307,360.133
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,2.9164,240.058
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,3.24973,240.057
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,3.33307,119.981
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,3.6664,119.98
BALL_NPS30_ELMCK_4MIN_CLOSE_ELMCK,3.74973,0
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,0,184400
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,1.458,1890
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,2.239,1550
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,4.191,1000
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,6.144,500
BALL_NPS30_PS_CAN_12MIN_30_70_CLOSE,12,0
BALL_NPS30_PS_CAN_12MIN_CLOSE,0,184400
BALL_NPS30_PS_CAN_12MIN_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_12MIN_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_12MIN_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_12MIN_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_12MIN_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_12MIN_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_12MIN_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_12MIN_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_12MIN_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_12MIN_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_12MIN_CLOSE,1.505,1550
BALL_NPS30_PS_CAN_12MIN_CLOSE,1.62,1000
BALL_NPS30_PS_CAN_12MIN_CLOSE,1.667,800
BALL_NPS30_PS_CAN_12MIN_CLOSE,3.389,500
BALL_NPS30_PS_CAN_12MIN_CLOSE,12,0
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,0,160100
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,1.505,1550
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,1.62,1000
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,1.667,800
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,3.389,500
BALL_NPS30_PS_CAN_12MIN_FLANGED_CLOSE,12,0
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,0,184400
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,1.458,1890
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,2.461,1550
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,4.969,1000
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,7.477,500
BALL_NPS30_PS_CAN_15MIN_30_70_CLOSE,15,0
BALL_NPS30_PS_CAN_15MIN_CLOSE,0,184400
BALL_NPS30_PS_CAN_15MIN_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_15MIN_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_15MIN_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_15MIN_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_15MIN_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_15MIN_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_15MIN_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_15MIN_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_15MIN_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_15MIN_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_15MIN_CLOSE,1.505,1550
BALL_NPS30_PS_CAN_15MIN_CLOSE,1.62,1000
BALL_NPS30_PS_CAN_15MIN_CLOSE,1.667,800
BALL_NPS30_PS_CAN_15MIN_CLOSE,3.889,500
BALL_NPS30_PS_CAN_15MIN_CLOSE,15,0
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,0,160100
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,1.505,1550
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,1.62,1000
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,1.667,800
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,3.889,500
BALL_NPS30_PS_CAN_15MIN_FLANGED_CLOSE,15,0
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,0,184400
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,1.505,1550
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,1.62,1000
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,1.667,800
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,2.056,500
BALL_NPS30_PS_CAN_4MIN_20_80_CLOSE,4,0
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,0,184400
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,1.505,1550
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,1.62,1000
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,1.667,800
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,2.222,500
BALL_NPS30_PS_CAN_5MIN_20_80_CLOSE,5,0
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,0,184400
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,1.458,1890
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,1.795,1550
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,2.636,1000
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,3.477,500
BALL_NPS30_PS_CAN_6MIN_30_70_CLOSE,6,0
BALL_NPS30_PS_CAN_6MIN_CLOSE,0,184400
BALL_NPS30_PS_CAN_6MIN_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_6MIN_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_6MIN_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_6MIN_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_6MIN_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_6MIN_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_6MIN_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_6MIN_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_6MIN_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_6MIN_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_6MIN_CLOSE,1.505,1550
BALL_NPS30_PS_CAN_6MIN_CLOSE,1.62,1000
BALL_NPS30_PS_CAN_6MIN_CLOSE,1.667,800
BALL_NPS30_PS_CAN_6MIN_CLOSE,2.389,500
BALL_NPS30_PS_CAN_6MIN_CLOSE,6,0
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,0,160100
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,1.505,1550
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,1.62,1000
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,1.667,800
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,2.389,500
BALL_NPS30_PS_CAN_6MIN_FLANGED_CLOSE,6,0
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,0,184400
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,1.458,1890
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,2.017,1550
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,3.414,1000
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,4.81,500
BALL_NPS30_PS_CAN_9MIN_30_70_CLOSE,9,0
BALL_NPS30_PS_CAN_9MIN_CLOSE,0,184400
BALL_NPS30_PS_CAN_9MIN_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_9MIN_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_9MIN_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_9MIN_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_9MIN_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_9MIN_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_9MIN_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_9MIN_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_9MIN_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_9MIN_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_9MIN_CLOSE,1.505,1550
BALL_NPS30_PS_CAN_9MIN_CLOSE,1.62,1000
BALL_NPS30_PS_CAN_9MIN_CLOSE,1.667,800
BALL_NPS30_PS_CAN_9MIN_CLOSE,2.889,500
BALL_NPS30_PS_CAN_9MIN_CLOSE,9,0
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,0,160100
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,1.505,1550
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,1.62,1000
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,1.667,800
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,2.889,500
BALL_NPS30_PS_CAN_9MIN_FLANGED_CLOSE,9,0
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,0,184400
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,0.347,30000
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,0.463,22000
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,0.579,16000
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,0.694,13000
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,0.81,9600
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,0.926,7700
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,1.042,5800
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,1.157,4400
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,1.273,3200
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,1.389,2400
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,1.505,1550
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,1.62,1000
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,1.667,800
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,1.736,500
BALL_NPS30_PS_CAN_DEFAULT_CLOSE,2.083,0
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,0,184400
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,0.519,44000
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,0.778,30000
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,1.037,22000
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,1.296,16000
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,1.556,13000
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,1.815,9600
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,2.074,7700
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,2.333,5800
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,2.593,4400
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,2.852,3200
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,3.111,2400
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,3.37,1550
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,3.63,1000
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,3.733,800
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,3.889,500
BALL_NPS30_PS_CSHNG_4.7MIN_CLOSE,4.667,0
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,0,160100
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,11.111,44000
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,16.667,30000
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,22.222,22000
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,27.778,16000
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,33.333,13000
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,38.889,9600
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,44.444,7700
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,50,5800
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,55.556,4400
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,61.111,3200
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,66.667,2400
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,72.222,1550
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,77.778,1000
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,83.333,500
BALL_NPS30_PS_CSHNG_PUMP_CLOSE,100,0
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,0,184400
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,0.333,30000
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,0.444,22000
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,0.556,16000
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,0.667,13000
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,0.778,9600
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,0.889,7700
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,1,5800
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,1.111,4400
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,1.222,3200
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,1.333,2400
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,1.4,1890
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,2.185,1550
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,4.148,1000
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,6.111,500
BALL_NPS30_PS_US_12MIN_30_70_CLOSE,12,0
BALL_NPS30_PS_US_12MIN_CLOSE,0,184400
BALL_NPS30_PS_US_12MIN_CLOSE,0.333,30000
BALL_NPS30_PS_US_12MIN_CLOSE,0.444,22000
BALL_NPS30_PS_US_12MIN_CLOSE,0.556,16000
BALL_NPS30_PS_US_12MIN_CLOSE,0.667,13000
BALL_NPS30_PS_US_12MIN_CLOSE,0.778,9600
BALL_NPS30_PS_US_12MIN_CLOSE,0.889,7700
BALL_NPS30_PS_US_12MIN_CLOSE,1,5800
BALL_NPS30_PS_US_12MIN_CLOSE,1.111,4400
BALL_NPS30_PS_US_12MIN_CLOSE,1.222,3200
BALL_NPS30_PS_US_12MIN_CLOSE,1.333,2400
BALL_NPS30_PS_US_12MIN_CLOSE,1.444,1550
BALL_NPS30_PS_US_12MIN_CLOSE,1.556,1000
BALL_NPS30_PS_US_12MIN_CLOSE,1.6,800
BALL_NPS30_PS_US_12MIN_CLOSE,3.333,500
BALL_NPS30_PS_US_12MIN_CLOSE,12,0
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,0,160100
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,0.333,30000
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,0.444,22000
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,0.556,16000
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,0.667,13000
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,0.778,9600
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,0.889,7700
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,1,5800
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,1.111,4400
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,1.222,3200
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,1.333,2400
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,1.444,1550
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,1.556,1000
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,1.6,800
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,3.333,500
BALL_NPS30_PS_US_12MIN_FLANGED_CLOSE,12,0
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,0,184400
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,0.333,30000
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,0.444,22000
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,0.556,16000
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,0.667,13000
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,0.778,9600
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,0.889,7700
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,1,5800
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,1.111,4400
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,1.222,3200
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,1.333,2400
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,1.4,1890
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,2.407,1550
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,4.926,1000
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,7.444,500
BALL_NPS30_PS_US_15MIN_30_70_CLOSE,15,0
BALL_NPS30_PS_US_15MIN_CLOSE,0,184400
BALL_NPS30_PS_US_15MIN_CLOSE,0.333,30000
BALL_NPS30_PS_US_15MIN_CLOSE,0.444,22000
BALL_NPS30_PS_US_15MIN_CLOSE,0.556,16000
BALL_NPS30_PS_US_15MIN_CLOSE,0.667,13000
BALL_NPS30_PS_US_15MIN_CLOSE,0.778,9600
BALL_NPS30_PS_US_15MIN_CLOSE,0.889,7700
BALL_NPS30_PS_US_15MIN_CLOSE,1,5800
BALL_NPS30_PS_US_15MIN_CLOSE,1.111,4400
BALL_NPS30_PS_US_15MIN_CLOSE,1.222,3200
BALL_NPS30_PS_US_15MIN_CLOSE,1.333,2400
BALL_NPS30_PS_US_15MIN_CLOSE,1.444,1550
BALL_NPS30_PS_US_15MIN_CLOSE,1.556,1000
BALL_NPS30_PS_US_15MIN_CLOSE,1.6,800
BALL_NPS30_PS_US_15MIN_CLOSE,3.833,500
BALL_NPS30_PS_US_15MIN_CLOSE,15,0
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,0,160100
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,0.333,30000
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,0.444,22000
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,0.556,16000
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,0.667,13000
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,0.778,9600
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,0.889,7700
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,1,5800
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,1.111,4400
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,1.222,3200
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,1.333,2400
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,1.444,1550
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,1.556,1000
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,1.6,800
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,3.833,500
BALL_NPS30_PS_US_15MIN_FLANGED_CLOSE,15,0
BALL_NPS30_PS_US_2MIN_CLOSE,0,184400
BALL_NPS30_PS_US_2MIN_CLOSE,0.333,30000
BALL_NPS30_PS_US_2MIN_CLOSE,0.444,22000
BALL_NPS30_PS_US_2MIN_CLOSE,0.556,16000
BALL_NPS30_PS_US_2MIN_CLOSE,0.667,13000
BALL_NPS30_PS_US_2MIN_CLOSE,0.778,9600
BALL_NPS30_PS_US_2MIN_CLOSE,0.889,7700
BALL_NPS30_PS_US_2MIN_CLOSE,1,5800
BALL_NPS30_PS_US_2MIN_CLOSE,1.111,4400
BALL_NPS30_PS_US_2MIN_CLOSE,1.222,3200
BALL_NPS30_PS_US_2MIN_CLOSE,1.333,2400
BALL_NPS30_PS_US_2MIN_CLOSE,1.444,1550
BALL_NPS30_PS_US_2MIN_CLOSE,1.556,1000
BALL_NPS30_PS_US_2MIN_CLOSE,1.6,800
BALL_NPS30_PS_US_2MIN_CLOSE,1.667,500
BALL_NPS30_PS_US_2MIN_CLOSE,2,0
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,0,184400
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,0.333,30000
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,0.444,22000
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,0.556,16000
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,0.667,13000
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,0.778,9600
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,0.889,7700
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,1,5800
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,1.111,4400
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,1.222,3200
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,1.333,2400
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,1.444,1550
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,1.556,1000
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,1.6,800
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,1.833,500
BALL_NPS30_PS_US_3MIN_20_80_CLOSE,3,0
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,0,184400
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,0.333,30000
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,0.444,22000
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,0.556,16000
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,0.667,13000
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,0.778,9600
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,0.889,7700
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,1,5800
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,1.111,4400
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,1.222,3200
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,1.333,2400
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,1.444,1550
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,1.556,1000
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,1.6,800
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,2.333,500
BALL_NPS30_PS_US_6MIN_20_80_CLOSE,6,0
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,0,184400
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,0.333,30000
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,0.444,22000
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,0.556,16000
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,0.667,13000
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,0.778,9600
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,0.889,7700
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,1,5800
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,1.111,4400
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,1.222,3200
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,1.333,2400
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,1.4,1890
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,1.741,1550
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,2.593,1000
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,3.444,500
BALL_NPS30_PS_US_6MIN_30_70_CLOSE,6,0
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,0,160100
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,0.333,30000
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,0.444,22000
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,0.556,16000
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,0.667,13000
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,0.778,9600
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,0.889,7700
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,1,5800
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,1.111,4400
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,1.222,3200
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,1.333,2400
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,1.444,1550
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,1.556,1000
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,1.6,800
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,2.333,500
BALL_NPS30_PS_US_6MIN_FLANGED_CLOSE,6,0
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,0,184400
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,0.333,30000
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,0.444,22000
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,0.556,16000
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,0.667,13000
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,0.778,9600
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,0.889,7700
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,1,5800
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,1.111,4400
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,1.222,3200
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,1.333,2400
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,1.4,1890
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,1.963,1550
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,3.37,1000
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,4.778,500
BALL_NPS30_PS_US_9MIN_30_70_CLOSE,9,0
BALL_NPS30_PS_US_9MIN_CLOSE,0,184400
BALL_NPS30_PS_US_9MIN_CLOSE,0.333,30000
BALL_NPS30_PS_US_9MIN_CLOSE,0.444,22000
BALL_NPS30_PS_US_9MIN_CLOSE,0.556,16000
BALL_NPS30_PS_US_9MIN_CLOSE,0.667,13000
BALL_NPS30_PS_US_9MIN_CLOSE,0.778,9600
BALL_NPS30_PS_US_9MIN_CLOSE,0.889,7700
BALL_NPS30_PS_US_9MIN_CLOSE,1,5800
BALL_NPS30_PS_US_9MIN_CLOSE,1.111,4400
BALL_NPS30_PS_US_9MIN_CLOSE,1.222,3200
BALL_NPS30_PS_US_9MIN_CLOSE,1.333,2400
BALL_NPS30_PS_US_9MIN_CLOSE,1.444,1550
BALL_NPS30_PS_US_9MIN_CLOSE,1.556,1000
BALL_NPS30_PS_US_9MIN_CLOSE,1.6,800
BALL_NPS30_PS_US_9MIN_CLOSE,2.833,500
BALL_NPS30_PS_US_9MIN_CLOSE,9,0
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,0,160100
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,0.333,30000
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,0.444,22000
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,0.556,16000
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,0.667,13000
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,0.778,9600
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,0.889,7700
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,1,5800
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,1.111,4400
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,1.222,3200
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,1.333,2400
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,1.444,1550
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,1.556,1000
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,1.6,800
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,2.833,500
BALL_NPS30_PS_US_9MIN_FLANGED_CLOSE,9,0
BALL_NPS30_PS_US_CLOSE,0,184400
BALL_NPS30_PS_US_CLOSE,0.333,30000
BALL_NPS30_PS_US_CLOSE,0.444,22000
BALL_NPS30_PS_US_CLOSE,0.556,16000
BALL_NPS30_PS_US_CLOSE,0.667,13000
BALL_NPS30_PS_US_CLOSE,0.778,9600
BALL_NPS30_PS_US_CLOSE,0.889,7700
BALL_NPS30_PS_US_CLOSE,1,5800
BALL_NPS30_PS_US_CLOSE,1.111,4400
BALL_NPS30_PS_US_CLOSE,1.222,3200
BALL_NPS30_PS_US_CLOSE,1.333,2400
BALL_NPS30_PS_US_CLOSE,1.444,1550
BALL_NPS30_PS_US_CLOSE,1.556,1000
BALL_NPS30_PS_US_CLOSE,1.6,800
BALL_NPS30_PS_US_CLOSE,2.333,500
BALL_NPS30_PS_US_CLOSE,6,0
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,0,184400
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,0.521,30000
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,0.694,22000
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,0.868,16000
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,1.042,13000
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,1.215,9600
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,1.389,7700
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,1.563,5800
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,1.736,4400
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,1.91,3200
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,2.083,2400
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,2.188,1890
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,2.914,1550
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,4.731,1000
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,6.549,500
BALL_NPS30_REMOTE_CAN_12MIN_30_70_CLOSE,12,0
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,0,184400
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,0.521,30000
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,0.694,22000
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,0.868,16000
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,1.042,13000
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,1.215,9600
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,1.389,7700
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,1.563,5800
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,1.736,4400
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,1.91,3200
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,2.083,2400
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,2.257,1550
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,2.431,1000
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,2.5,800
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,4.083,500
BALL_NPS30_REMOTE_CAN_12MIN_CLOSE,12,0
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,0,184400
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,0.521,30000
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,0.694,22000
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,0.868,16000
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,1.042,13000
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,1.215,9600
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,1.389,7700
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,1.563,5800
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,1.736,4400
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,1.91,3200
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,2.083,2400
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,2.188,1890
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,3.137,1550
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,5.509,1000
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,7.882,500
BALL_NPS30_REMOTE_CAN_15MIN_30_70_CLOSE,15,0
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,0,184400
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,0.521,30000
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,0.694,22000
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,0.868,16000
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,1.042,13000
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,1.215,9600
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,1.389,7700
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,1.563,5800
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,1.736,4400
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,1.91,3200
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,2.083,2400
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,2.257,1550
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,2.431,1000
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,2.5,800
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,4.583,500
BALL_NPS30_REMOTE_CAN_15MIN_CLOSE,15,0
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,0,184400
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,0.521,30000
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,0.694,22000
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,0.868,16000
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,1.042,13000
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,1.215,9600
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,1.389,7700
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,1.563,5800
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,1.736,4400
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,1.91,3200
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,2.083,2400
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,2.188,1890
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,2.47,1550
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,3.176,1000
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,3.882,500
BALL_NPS30_REMOTE_CAN_6MIN_30_70_CLOSE,6,0
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,0,184400
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,0.521,30000
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,0.694,22000
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,0.868,16000
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,1.042,13000
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,1.215,9600
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,1.389,7700
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,1.563,5800
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,1.736,4400
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,1.91,3200
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,2.083,2400
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,2.257,1550
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,2.431,1000
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,2.5,800
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,3.083,500
BALL_NPS30_REMOTE_CAN_6MIN_CLOSE,6,0
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,0,184400
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,0.521,30000
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,0.694,22000
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,0.868,16000
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,1.042,13000
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,1.215,9600
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,1.389,7700
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,1.563,5800
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,1.736,4400
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,1.91,3200
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,2.083,2400
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,2.188,1890
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,2.692,1550
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,3.954,1000
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,5.215,500
BALL_NPS30_REMOTE_CAN_9MIN_30_70_CLOSE,9,0
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,0,184400
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,0.521,30000
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,0.694,22000
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,0.868,16000
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,1.042,13000
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,1.215,9600
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,1.389,7700
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,1.563,5800
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,1.736,4400
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,1.91,3200
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,2.083,2400
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,2.257,1550
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,2.431,1000
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,2.5,800
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,3.583,500
BALL_NPS30_REMOTE_CAN_9MIN_CLOSE,9,0
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,0,184400
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,0.333,30000
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,0.444,22000
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,0.556,16000
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,0.667,13000
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,0.778,9600
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,0.889,7700
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,1,5800
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,1.111,4400
