,Closing Time,Valve Coef (dimensionless)
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,1.222,3200
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,1.333,2400
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,1.4,1890
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,2.185,1550
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,4.148,1000
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,6.111,500
BALL_NPS30_REMOTE_US_12MIN_30_70_CLOSE,12,0
BALL_NPS30_REMOTE_US_12MIN_CLOSE,0,184400
BALL_NPS30_REMOTE_US_12MIN_CLOSE,0.333,30000
BALL_NPS30_REMOTE_US_12MIN_CLOSE,0.444,22000
BALL_NPS30_REMOTE_US_12MIN_CLOSE,0.556,16000
BALL_NPS30_REMOTE_US_12MIN_CLOSE,0.667,13000
BALL_NPS30_REMOTE_US_12MIN_CLOSE,0.778,9600
BALL_NPS30_REMOTE_US_12MIN_CLOSE,0.889,7700
BALL_NPS30_REMOTE_US_12MIN_CLOSE,1,5800
BALL_NPS30_REMOTE_US_12MIN_CLOSE,1.111,4400
BALL_NPS30_REMOTE_US_12MIN_CLOSE,1.222,3200
BALL_NPS30_REMOTE_US_12MIN_CLOSE,1.333,2400
BALL_NPS30_REMOTE_US_12MIN_CLOSE,1.444,1550
BALL_NPS30_REMOTE_US_12MIN_CLOSE,1.556,1000
BALL_NPS30_REMOTE_US_12MIN_CLOSE,1.6,800
BALL_NPS30_REMOTE_US_12MIN_CLOSE,3.333,500
BALL_NPS30_REMOTE_US_12MIN_CLOSE,12,0
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,0,184400
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,0.333,30000
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,0.444,22000
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,0.556,16000
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,0.667,13000
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,0.778,9600
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,0.889,7700
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,1,5800
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,1.111,4400
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,1.222,3200
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,1.333,2400
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,1.4,1890
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,2.407,1550
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,4.926,1000
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,7.444,500
BALL_NPS30_REMOTE_US_15MIN_30_70_CLOSE,15,0
BALL_NPS30_REMOTE_US_15MIN_CLOSE,0,184400
BALL_NPS30_REMOTE_US_15MIN_CLOSE,0.333,30000
BALL_NPS30_REMOTE_US_15MIN_CLOSE,0.444,22000
BALL_NPS30_REMOTE_US_15MIN_CLOSE,0.556,16000
BALL_NPS30_REMOTE_US_15MIN_CLOSE,0.667,13000
BALL_NPS30_REMOTE_US_15MIN_CLOSE,0.778,9600
BALL_NPS30_REMOTE_US_15MIN_CLOSE,0.889,7700
BALL_NPS30_REMOTE_US_15MIN_CLOSE,1,5800
BALL_NPS30_REMOTE_US_15MIN_CLOSE,1.111,4400
BALL_NPS30_REMOTE_US_15MIN_CLOSE,1.222,3200
BALL_NPS30_REMOTE_US_15MIN_CLOSE,1.333,2400
BALL_NPS30_REMOTE_US_15MIN_CLOSE,1.444,1550
BALL_NPS30_REMOTE_US_15MIN_CLOSE,1.556,1000
BALL_NPS30_REMOTE_US_15MIN_CLOSE,1.6,800
BALL_NPS30_REMOTE_US_15MIN_CLOSE,3.833,500
BALL_NPS30_REMOTE_US_15MIN_CLOSE,15,0
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,0,184400
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,0.333,30000
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,0.444,22000
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,0.556,16000
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,0.667,13000
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,0.778,9600
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,0.889,7700
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,1,5800
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,1.111,4400
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,1.222,3200
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,1.333,2400
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,1.4,1890
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,1.741,1550
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,2.593,1000
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,3.444,500
BALL_NPS30_REMOTE_US_6MIN_30_70_CLOSE,6,0
BALL_NPS30_REMOTE_US_6MIN_CLOSE,0,184400
BALL_NPS30_REMOTE_US_6MIN_CLOSE,0.333,30000
BALL_NPS30_REMOTE_US_6MIN_CLOSE,0.444,22000
BALL_NPS30_REMOTE_US_6MIN_CLOSE,0.556,16000
BALL_NPS30_REMOTE_US_6MIN_CLOSE,0.667,13000
BALL_NPS30_REMOTE_US_6MIN_CLOSE,0.778,9600
BALL_NPS30_REMOTE_US_6MIN_CLOSE,0.889,7700
BALL_NPS30_REMOTE_US_6MIN_CLOSE,1,5800
BALL_NPS30_REMOTE_US_6MIN_CLOSE,1.111,4400
BALL_NPS30_REMOTE_US_6MIN_CLOSE,1.222,3200
BALL_NPS30_REMOTE_US_6MIN_CLOSE,1.333,2400
BALL_NPS30_REMOTE_US_6MIN_CLOSE,1.444,1550
BALL_NPS30_REMOTE_US_6MIN_CLOSE,1.556,1000
BALL_NPS30_REMOTE_US_6MIN_CLOSE,1.6,800
BALL_NPS30_REMOTE_US_6MIN_CLOSE,2.333,500
BALL_NPS30_REMOTE_US_6MIN_CLOSE,6,0
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,0,184400
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,0.333,30000
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,0.444,22000
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,0.556,16000
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,0.667,13000
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,0.778,9600
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,0.889,7700
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,1,5800
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,1.111,4400
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,1.222,3200
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,1.333,2400
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,1.4,1890
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,1.963,1550
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,3.37,1000
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,4.778,500
BALL_NPS30_REMOTE_US_9MIN_30_70_CLOSE,9,0
BALL_NPS30_REMOTE_US_9MIN_CLOSE,0,184400
BALL_NPS30_REMOTE_US_9MIN_CLOSE,0.333,30000
BALL_NPS30_REMOTE_US_9MIN_CLOSE,0.444,22000
BALL_NPS30_REMOTE_US_9MIN_CLOSE,0.556,16000
BALL_NPS30_REMOTE_US_9MIN_CLOSE,0.667,13000
BALL_NPS30_REMOTE_US_9MIN_CLOSE,0.778,9600
BALL_NPS30_REMOTE_US_9MIN_CLOSE,0.889,7700
BALL_NPS30_REMOTE_US_9MIN_CLOSE,1,5800
BALL_NPS30_REMOTE_US_9MIN_CLOSE,1.111,4400
BALL_NPS30_REMOTE_US_9MIN_CLOSE,1.222,3200
BALL_NPS30_REMOTE_US_9MIN_CLOSE,1.333,2400
BALL_NPS30_REMOTE_US_9MIN_CLOSE,1.444,1550
BALL_NPS30_REMOTE_US_9MIN_CLOSE,1.556,1000
BALL_NPS30_REMOTE_US_9MIN_CLOSE,1.6,800
BALL_NPS30_REMOTE_US_9MIN_CLOSE,2.833,500
BALL_NPS30_REMOTE_US_9MIN_CLOSE,9,0
BALL_NPS30RB_PS_CAN_CLOSE,0,75800
BALL_NPS30RB_PS_CAN_CLOSE,0.217,32000
BALL_NPS30RB_PS_CAN_CLOSE,0.326,23000
BALL_NPS30RB_PS_CAN_CLOSE,0.434,17000
BALL_NPS30RB_PS_CAN_CLOSE,0.543,13000
BALL_NPS30RB_PS_CAN_CLOSE,0.651,9400
BALL_NPS30RB_PS_CAN_CLOSE,0.76,7500
BALL_NPS30RB_PS_CAN_CLOSE,0.868,5800
BALL_NPS30RB_PS_CAN_CLOSE,0.977,4400
BALL_NPS30RB_PS_CAN_CLOSE,1.085,3400
BALL_NPS30RB_PS_CAN_CLOSE,1.194,2600
BALL_NPS30RB_PS_CAN_CLOSE,1.302,1800
BALL_NPS30RB_PS_CAN_CLOSE,1.411,1300
BALL_NPS30RB_PS_CAN_CLOSE,1.519,800
BALL_NPS30RB_PS_CAN_CLOSE,1.563,660
BALL_NPS30RB_PS_CAN_CLOSE,2.802,450
BALL_NPS30RB_PS_CAN_CLOSE,9,0
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,0,240300
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,0.326,40000
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,0.434,30000
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,0.543,22500
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,0.651,17500
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,0.76,13000
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,0.868,9900
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,0.977,7100
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,1.085,5500
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,1.194,4000
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,1.302,2900
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,1.367,2360
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,2.155,2000
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,4.124,1300
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,6.093,750
BALL_NPS34_PS_CAN_12MIN_30_70_CLOSE,12,0
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,0,199902
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,0.109,58991
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,0.217,45048
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,0.326,34858
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,0.434,25742
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,0.543,19842
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,0.651,15016
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,0.76,11798
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,0.868,8581
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,0.977,6435
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,1.085,4827
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,1.194,3539
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,1.302,2467
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,1.367,2016
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,2.155,1716
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,4.124,965
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,6.093,429
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_CLOSE,12,0
BALL_NPS34_PS_CAN_12MIN_CLOSE,0,240300
BALL_NPS34_PS_CAN_12MIN_CLOSE,0.326,40000
BALL_NPS34_PS_CAN_12MIN_CLOSE,0.434,30000
BALL_NPS34_PS_CAN_12MIN_CLOSE,0.543,22500
BALL_NPS34_PS_CAN_12MIN_CLOSE,0.651,17500
BALL_NPS34_PS_CAN_12MIN_CLOSE,0.76,13000
BALL_NPS34_PS_CAN_12MIN_CLOSE,0.868,9900
BALL_NPS34_PS_CAN_12MIN_CLOSE,0.977,7100
BALL_NPS34_PS_CAN_12MIN_CLOSE,1.085,5500
BALL_NPS34_PS_CAN_12MIN_CLOSE,1.194,4000
BALL_NPS34_PS_CAN_12MIN_CLOSE,1.302,2900
BALL_NPS34_PS_CAN_12MIN_CLOSE,1.411,2000
BALL_NPS34_PS_CAN_12MIN_CLOSE,1.519,1300
BALL_NPS34_PS_CAN_12MIN_CLOSE,1.563,1080
BALL_NPS34_PS_CAN_12MIN_CLOSE,3.302,750
BALL_NPS34_PS_CAN_12MIN_CLOSE,12,0
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,0,199902
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,0.109,58991
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,0.217,45048
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,0.326,34858
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,0.434,25742
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,0.543,19842
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,0.651,15016
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,0.76,11798
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,0.868,8581
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,0.977,6435
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,1.085,4827
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,1.194,3539
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,1.302,2467
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,1.411,1716
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,1.519,965
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,1.563,751
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,3.302,429
BALL_NPS34_PS_CAN_12MIN_EXISTING_CLOSE,12,0
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,0,240300
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,0.326,40000
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,0.434,30000
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,0.543,22500
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,0.651,17500
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,0.76,13000
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,0.868,9900
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,0.977,7100
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,1.085,5500
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,1.194,4000
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,1.302,2900
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,1.367,2360
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,2.377,2000
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,4.902,1300
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,7.426,750
BALL_NPS34_PS_CAN_15MIN_30_70_CLOSE,15,0
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,0,199902
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,0.109,58991
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,0.217,45048
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,0.326,34858
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,0.434,25742
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,0.543,19842
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,0.651,15016
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,0.76,11798
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,0.868,8581
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,0.977,6435
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,1.085,4827
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,1.194,3539
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,1.302,2467
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,1.367,2016
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,2.377,1716
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,4.902,965
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,7.426,429
BALL_NPS34_PS_CAN_15MIN_30_70_EXISTING_CLOSE,15,0
BALL_NPS34_PS_CAN_15MIN_CLOSE,0,240300
BALL_NPS34_PS_CAN_15MIN_CLOSE,0.326,40000
BALL_NPS34_PS_CAN_15MIN_CLOSE,0.434,30000
BALL_NPS34_PS_CAN_15MIN_CLOSE,0.543,22500
BALL_NPS34_PS_CAN_15MIN_CLOSE,0.651,17500
BALL_NPS34_PS_CAN_15MIN_CLOSE,0.76,13000
BALL_NPS34_PS_CAN_15MIN_CLOSE,0.868,9900
BALL_NPS34_PS_CAN_15MIN_CLOSE,0.977,7100
BALL_NPS34_PS_CAN_15MIN_CLOSE,1.085,5500
BALL_NPS34_PS_CAN_15MIN_CLOSE,1.194,4000
BALL_NPS34_PS_CAN_15MIN_CLOSE,1.302,2900
BALL_NPS34_PS_CAN_15MIN_CLOSE,1.411,2000
BALL_NPS34_PS_CAN_15MIN_CLOSE,1.519,1300
BALL_NPS34_PS_CAN_15MIN_CLOSE,1.563,1080
BALL_NPS34_PS_CAN_15MIN_CLOSE,3.802,750
BALL_NPS34_PS_CAN_15MIN_CLOSE,15,0
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,0,199902
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,0.109,58991
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,0.217,45048
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,0.326,34858
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,0.434,25742
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,0.543,19842
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,0.651,15016
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,0.76,11798
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,0.868,8581
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,0.977,6435
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,1.085,4827
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,1.194,3539
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,1.302,2467
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,1.411,1716
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,1.519,965
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,1.563,751
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,3.802,429
BALL_NPS34_PS_CAN_15MIN_EXISTING_CLOSE,15,0
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,0,240300
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,0.326,40000
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,0.434,30000
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,0.543,22500
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,0.651,17500
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,0.76,13000
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,0.868,9900
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,0.977,7100
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,1.085,5500
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,1.194,4000
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,1.302,2900
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,1.367,2360
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,1.71,2000
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,2.568,1300
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,3.426,750
BALL_NPS34_PS_CAN_6MIN_30_70_CLOSE,6,0
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,0,199902
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,0.109,58991
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,0.217,45048
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,0.326,34858
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,0.434,25742
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,0.543,19842
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,0.651,15016
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,0.76,11798
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,0.868,8581
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,0.977,6435
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,1.085,4827
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,1.194,3539
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,1.302,2467
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,1.367,2016
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,1.71,1716
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,2.568,965
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,3.426,429
BALL_NPS34_PS_CAN_6MIN_30_70_EXISTING_CLOSE,6,0
BALL_NPS34_PS_CAN_6MIN_CLOSE,0,240300
BALL_NPS34_PS_CAN_6MIN_CLOSE,0.326,40000
BALL_NPS34_PS_CAN_6MIN_CLOSE,0.434,30000
BALL_NPS34_PS_CAN_6MIN_CLOSE,0.543,22500
BALL_NPS34_PS_CAN_6MIN_CLOSE,0.651,17500
BALL_NPS34_PS_CAN_6MIN_CLOSE,0.76,13000
BALL_NPS34_PS_CAN_6MIN_CLOSE,0.868,9900
BALL_NPS34_PS_CAN_6MIN_CLOSE,0.977,7100
BALL_NPS34_PS_CAN_6MIN_CLOSE,1.085,5500
BALL_NPS34_PS_CAN_6MIN_CLOSE,1.194,4000
BALL_NPS34_PS_CAN_6MIN_CLOSE,1.302,2900
BALL_NPS34_PS_CAN_6MIN_CLOSE,1.411,2000
BALL_NPS34_PS_CAN_6MIN_CLOSE,1.519,1300
BALL_NPS34_PS_CAN_6MIN_CLOSE,1.563,1080
BALL_NPS34_PS_CAN_6MIN_CLOSE,2.302,750
BALL_NPS34_PS_CAN_6MIN_CLOSE,6,0
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,0,199902
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,0.109,58991
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,0.217,45048
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,0.326,34858
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,0.434,25742
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,0.543,19842
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,0.651,15016
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,0.76,11798
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,0.868,8581
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,0.977,6435
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,1.085,4827
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,1.194,3539
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,1.302,2467
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,1.411,1716
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,1.519,965
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,1.563,751
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,2.302,429
BALL_NPS34_PS_CAN_6MIN_EXISTING_CLOSE,6,0
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,0,240300
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,0.326,40000
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,0.434,30000
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,0.543,22500
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,0.651,17500
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,0.76,13000
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,0.868,9900
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,0.977,7100
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,1.085,5500
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,1.194,4000
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,1.302,2900
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,1.367,2360
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,1.933,2000
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,3.346,1300
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,4.76,750
BALL_NPS34_PS_CAN_9MIN_30_70_CLOSE,9,0
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,0,199902
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,0.109,58991
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,0.217,45048
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,0.326,34858
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,0.434,25742
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,0.543,19842
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,0.651,15016
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,0.76,11798
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,0.868,8581
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,0.977,6435
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,1.085,4827
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,1.194,3539
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,1.302,2467
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,1.367,2016
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,1.933,1716
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,3.346,965
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,4.76,429
BALL_NPS34_PS_CAN_9MIN_30_70_EXISTING_CLOSE,9,0
BALL_NPS34_PS_CAN_9MIN_CLOSE,0,240300
BALL_NPS34_PS_CAN_9MIN_CLOSE,0.326,40000
BALL_NPS34_PS_CAN_9MIN_CLOSE,0.434,30000
BALL_NPS34_PS_CAN_9MIN_CLOSE,0.543,22500
BALL_NPS34_PS_CAN_9MIN_CLOSE,0.651,17500
BALL_NPS34_PS_CAN_9MIN_CLOSE,0.76,13000
BALL_NPS34_PS_CAN_9MIN_CLOSE,0.868,9900
BALL_NPS34_PS_CAN_9MIN_CLOSE,0.977,7100
BALL_NPS34_PS_CAN_9MIN_CLOSE,1.085,5500
BALL_NPS34_PS_CAN_9MIN_CLOSE,1.194,4000
BALL_NPS34_PS_CAN_9MIN_CLOSE,1.302,2900
BALL_NPS34_PS_CAN_9MIN_CLOSE,1.411,2000
BALL_NPS34_PS_CAN_9MIN_CLOSE,1.519,1300
BALL_NPS34_PS_CAN_9MIN_CLOSE,1.563,1080
BALL_NPS34_PS_CAN_9MIN_CLOSE,2.802,750
BALL_NPS34_PS_CAN_9MIN_CLOSE,9,0
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,0,199902
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,0.109,58991
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,0.217,45048
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,0.326,34858
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,0.434,25742
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,0.543,19842
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,0.651,15016
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,0.76,11798
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,0.868,8581
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,0.977,6435
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,1.085,4827
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,1.194,3539
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,1.302,2467
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,1.411,1716
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,1.519,965
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,1.563,751
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,2.802,429
BALL_NPS34_PS_CAN_9MIN_EXISTING_CLOSE,9,0
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,0,240300
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,0.868,40000
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,1.157,30000
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,1.447,22500
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,1.736,17500
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,2.025,13000
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,2.315,9900
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,2.604,7100
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,2.894,5500
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,3.183,4000
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,3.472,2900
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,3.646,2360
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,4.265,2000
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,5.812,1300
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,7.359,750
BALL_NPS34_REMOTE_CAN_12MIN_30_70_CLOSE,12,0
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,0,199902
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,0.289,58991
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,0.579,45048
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,0.868,34858
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,1.157,25742
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,1.447,19842
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,1.736,15016
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,2.025,11798
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,2.315,8581
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,2.604,6435
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,2.894,4827
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,3.183,3539
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,3.472,2467
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,3.646,2016
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,4.265,1716
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,5.812,965
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,7.359,429
BALL_NPS34_REMOTE_CAN_12MIN_30_70_EXISTING_CLOSE,12,0
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,0,240300
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,0.868,40000
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,1.157,30000
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,1.447,22500
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,1.736,17500
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,2.025,13000
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,2.315,9900
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,2.604,7100
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,2.894,5500
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,3.125,4300
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,3.372,4000
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,4.604,2900
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,5.837,2000
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,7.069,1300
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,8.302,750
BALL_NPS34_REMOTE_CAN_12MIN_40_60_CLOSE,12,0
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,0,199902
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,0.289,58991
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,0.579,45048
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,0.868,34858
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,1.157,25742
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,1.447,19842
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,1.736,15016
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,2.025,11798
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,2.315,8581
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,2.604,6435
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,2.894,4827
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,3.125,3797
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,3.372,3539
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,4.604,2467
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,5.837,1716
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,7.069,965
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,8.302,429
BALL_NPS34_REMOTE_CAN_12MIN_40_60_EXISTING_CLOSE,12,0
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,0,240300
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,0.868,40000
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,1.157,30000
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,1.447,22500
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,1.736,17500
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,2.025,13000
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,2.315,9900
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,2.604,7100
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,2.894,5500
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,3.183,4000
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,3.472,2900
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,3.646,2360
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,4.487,2000
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,6.59,1300
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,8.692,750
BALL_NPS34_REMOTE_CAN_15MIN_30_70_CLOSE,15,0
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,0,199902
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,0.289,58991
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,0.579,45048
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,0.868,34858
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,1.157,25742
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,1.447,19842
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,1.736,15016
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,2.025,11798
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,2.315,8581
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,2.604,6435
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,2.894,4827
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,3.183,3539
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,3.472,2467
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,3.646,2016
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,4.487,1716
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,6.59,965
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,8.692,429
BALL_NPS34_REMOTE_CAN_15MIN_30_70_EXISTING_CLOSE,15,0
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,0,240300
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,0.868,40000
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,1.157,30000
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,1.447,22500
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,1.736,17500
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,2.025,13000
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,2.315,9900
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,2.604,7100
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,2.894,5500
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,3.125,4300
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,3.455,4000
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,5.104,2900
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,6.753,2000
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,8.403,1300
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,10.052,750
BALL_NPS34_REMOTE_CAN_15MIN_40_60_CLOSE,15,0
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,0,199902
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,0.289,58991
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,0.579,45048
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,0.868,34858
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,1.157,25742
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,1.447,19842
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,1.736,15016
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,2.025,11798
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,2.315,8581
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,2.604,6435
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,2.894,4827
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,3.125,3797
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,3.455,3539
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,5.104,2467
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,6.753,1716
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,8.403,965
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,10.052,429
BALL_NPS34_REMOTE_CAN_15MIN_40_60_EXISTING_CLOSE,15,0
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,0,240300
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,0.868,40000
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,1.157,30000
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,1.447,22500
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,1.736,17500
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,2.025,13000
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,2.315,9900
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,2.604,7100
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,2.894,5500
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,3.183,4000
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,3.472,2900
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,3.646,2360
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,3.82,2000
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,4.256,1300
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,4.692,750
BALL_NPS34_REMOTE_CAN_6MIN_30_70_CLOSE,6,0
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,0,199902
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,0.289,58991
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,0.579,45048
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,0.868,34858
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,1.157,25742
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,1.447,19842
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,1.736,15016
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,2.025,11798
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,2.315,8581
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,2.604,6435
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,2.894,4827
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,3.183,3539
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,3.472,2467
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,3.646,2016
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,3.82,1716
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,4.256,965
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,4.692,429
BALL_NPS34_REMOTE_CAN_6MIN_30_70_EXISTING_CLOSE,6,0
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,0,240300
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,0.868,40000
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,1.157,30000
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,1.447,22500
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,1.736,17500
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,2.025,13000
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,2.315,9900
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,2.604,7100
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,2.894,5500
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,3.125,4300
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,3.205,4000
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,3.604,2900
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,4.003,2000
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,4.403,1300
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,4.802,750
BALL_NPS34_REMOTE_CAN_6MIN_40_60_CLOSE,6,0
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,0,199902
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,0.289,58991
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,0.579,45048
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,0.868,34858
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,1.157,25742
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,1.447,19842
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,1.736,15016
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,2.025,11798
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,2.315,8581
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,2.604,6435
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,2.894,4827
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,3.125,3797
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,3.205,3539
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,3.604,2467
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,4.003,1716
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,4.403,965
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,4.802,429
BALL_NPS34_REMOTE_CAN_6MIN_40_60_EXISTING_CLOSE,6,0
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,0,240300
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,0.868,40000
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,1.157,30000
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,1.447,22500
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,1.736,17500
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,2.025,13000
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,2.315,9900
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,2.604,7100
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,2.894,5500
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,3.183,4000
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,3.472,2900
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,3.646,2360
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,4.042,2000
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,5.034,1300
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,6.025,750
BALL_NPS34_REMOTE_CAN_9MIN_30_70_CLOSE,9,0
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,0,199902
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,0.289,58991
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,0.579,45048
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,0.868,34858
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,1.157,25742
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,1.447,19842
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,1.736,15016
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,2.025,11798
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,2.315,8581
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,2.604,6435
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,2.894,4827
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,3.183,3539
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,3.472,2467
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,3.646,2016
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,4.042,1716
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,5.034,965
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,6.025,429
BALL_NPS34_REMOTE_CAN_9MIN_30_70_EXISTING_CLOSE,9,0
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,0,240300
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,0.868,40000
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,1.157,30000
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,1.447,22500
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,1.736,17500
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,2.025,13000
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,2.315,9900
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,2.604,7100
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,2.894,5500
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,3.125,4300
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,3.288,4000
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,4.104,2900
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,4.92,2000
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,5.736,1300
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,6.552,750
BALL_NPS34_REMOTE_CAN_9MIN_40_60_CLOSE,9,0
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,0,199902
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,0.289,58991
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,0.579,45048
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,0.868,34858
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,1.157,25742
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,1.447,19842
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,1.736,15016
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,2.025,11798
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,2.315,8581
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,2.604,6435
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,2.894,4827
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,3.125,3797
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,3.288,3539
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,4.104,2467
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,4.92,1716
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,5.736,965
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,6.552,429
BALL_NPS34_REMOTE_CAN_9MIN_40_60_EXISTING_CLOSE,9,0
BALL_NPS36_8_1_DEFAULT,0,271300
BALL_NPS36_8_1_DEFAULT,0.0466667,244523
BALL_NPS36_8_1_DEFAULT,0.0933333,219964
BALL_NPS36_8_1_DEFAULT,0.135,199672
BALL_NPS36_8_1_DEFAULT,0.176667,181017
BALL_NPS36_8_1_DEFAULT,0.22,163925
BALL_NPS36_8_1_DEFAULT,0.261667,148320
BALL_NPS36_8_1_DEFAULT,0.303333,134127
BALL_NPS36_8_1_DEFAULT,0.345,121270
BALL_NPS36_8_1_DEFAULT,0.388333,109675
BALL_NPS36_8_1_DEFAULT,0.43,99265
BALL_NPS36_8_1_DEFAULT,0.471667,89966.4
BALL_NPS36_8_1_DEFAULT,0.513333,81703.2
BALL_NPS36_8_1_DEFAULT,0.56,73644.9
BALL_NPS36_8_1_DEFAULT,0.606667,66668.7
BALL_NPS36_8_1_DEFAULT,0.658333,60121.8
BALL_NPS36_8_1_DEFAULT,0.71,54622
BALL_NPS36_8_1_DEFAULT,0.766667,49655.1
BALL_NPS36_8_1_DEFAULT,0.831667,44990.8
BALL_NPS36_8_1_DEFAULT,0.906667,40803.9
BALL_NPS36_8_1_DEFAULT,0.99,37046.5
BALL_NPS36_8_1_DEFAULT,1.07833,33543.5
BALL_NPS36_8_1_DEFAULT,1.16333,30337.7
BALL_NPS36_8_1_DEFAULT,1.24167,27444.4
BALL_NPS36_8_1_DEFAULT,1.31667,24886.6
BALL_NPS36_8_1_DEFAULT,1.39167,22532.1
BALL_NPS36_8_1_DEFAULT,1.46667,20422.8
BALL_NPS36_8_1_DEFAULT,1.545,18497.3
BALL_NPS36_8_1_DEFAULT,1.635,16779.1
BALL_NPS36_8_1_DEFAULT,1.74167,15232.8
BALL_NPS36_8_1_DEFAULT,1.87667,13836.3
BALL_NPS36_8_1_DEFAULT,2.03167,12541.6
BALL_NPS36_8_1_DEFAULT,2.15333,11396.7
BALL_NPS36_8_1_DEFAULT,2.25167,10316.5
BALL_NPS36_8_1_DEFAULT,2.335,9332.91
BALL_NPS36_8_1_DEFAULT,2.41,8451.84
BALL_NPS36_8_1_DEFAULT,2.48,7648.93
BALL_NPS36_8_1_DEFAULT,2.545,6942.87
BALL_NPS36_8_1_DEFAULT,2.61,6300
BALL_NPS36_8_1_DEFAULT,2.68,5698.67
BALL_NPS36_8_1_DEFAULT,2.755,5149.42
BALL_NPS36_8_1_DEFAULT,2.83,4680.34
BALL_NPS36_8_1_DEFAULT,2.91,4252.69
BALL_NPS36_8_1_DEFAULT,2.99333,3859.34
BALL_NPS36_8_1_DEFAULT,3.07833,3505.79
BALL_NPS36_8_1_DEFAULT,3.16167,3170.51
BALL_NPS36_8_1_DEFAULT,3.23667,2878.12
BALL_NPS36_8_1_DEFAULT,3.38167,2770.07
BALL_NPS36_8_1_DEFAULT,3.43167,2568.59
BALL_NPS36_8_1_DEFAULT,3.54833,2568.58
BALL_NPS36_8_1_DEFAULT,3.59833,2382.56
BALL_NPS36_8_1_DEFAULT,3.715,2382.55
BALL_NPS36_8_1_DEFAULT,3.765,2201.05
BALL_NPS36_8_1_DEFAULT,3.88167,2201.04
BALL_NPS36_8_1_DEFAULT,3.93167,2024.66
BALL_NPS36_8_1_DEFAULT,4.04833,2024.65
BALL_NPS36_8_1_DEFAULT,4.09833,1853.99
BALL_NPS36_8_1_DEFAULT,4.215,1853.98
BALL_NPS36_8_1_DEFAULT,4.265,1689.64
BALL_NPS36_8_1_DEFAULT,4.38167,1689.63
BALL_NPS36_8_1_DEFAULT,4.43167,1532.2
BALL_NPS36_8_1_DEFAULT,4.54833,1532.19
BALL_NPS36_8_1_DEFAULT,4.59833,1382.27
BALL_NPS36_8_1_DEFAULT,4.715,1382.26
BALL_NPS36_8_1_DEFAULT,4.765,1240.3
BALL_NPS36_8_1_DEFAULT,4.88167,1240.2
BALL_NPS36_8_1_DEFAULT,4.93167,1106.31
BALL_NPS36_8_1_DEFAULT,5.04833,1106.3
BALL_NPS36_8_1_DEFAULT,5.09833,980.246
BALL_NPS36_8_1_DEFAULT,5.215,980.245
BALL_NPS36_8_1_DEFAULT,5.265,862.059
BALL_NPS36_8_1_DEFAULT,5.38167,862.058
BALL_NPS36_8_1_DEFAULT,5.43167,751.695
BALL_NPS36_8_1_DEFAULT,5.54833,751.694
BALL_NPS36_8_1_DEFAULT,5.59833,649.104
BALL_NPS36_8_1_DEFAULT,5.715,649.103
BALL_NPS36_8_1_DEFAULT,5.765,551.202
BALL_NPS36_8_1_DEFAULT,5.88167,551.201
BALL_NPS36_8_1_DEFAULT,5.93167,464.253
BALL_NPS36_8_1_DEFAULT,6.04833,464.252
BALL_NPS36_8_1_DEFAULT,6.09833,384.918
BALL_NPS36_8_1_DEFAULT,6.215,384.917
BALL_NPS36_8_1_DEFAULT,6.265,313.145
BALL_NPS36_8_1_DEFAULT,6.38167,313.144
BALL_NPS36_8_1_DEFAULT,6.43167,248.882
BALL_NPS36_8_1_DEFAULT,6.54833,248.881
BALL_NPS36_8_1_DEFAULT,6.59833,192.078
BALL_NPS36_8_1_DEFAULT,6.715,192.077
BALL_NPS36_8_1_DEFAULT,6.765,142.68
BALL_NPS36_8_1_DEFAULT,6.88167,142.679
BALL_NPS36_8_1_DEFAULT,6.93167,100.636
BALL_NPS36_8_1_DEFAULT,7.04833,100.635
BALL_NPS36_8_1_DEFAULT,7.09833,65.895
BALL_NPS36_8_1_DEFAULT,7.215,65.894
BALL_NPS36_8_1_DEFAULT,7.265,38.405
BALL_NPS36_8_1_DEFAULT,7.38167,38.404
BALL_NPS36_8_1_DEFAULT,7.43167,18.113
BALL_NPS36_8_1_DEFAULT,7.54833,18.112
BALL_NPS36_8_1_DEFAULT,7.59833,4.967
BALL_NPS36_8_1_DEFAULT,7.715,4.966
BALL_NPS36_8_1_DEFAULT,7.765,2.483
BALL_NPS36_8_1_DEFAULT,7.88167,1.242
BALL_NPS36_8_1_DEFAULT,7.93167,0.621
BALL_NPS36_8_1_DEFAULT,8.04833,0.31
BALL_NPS36_8_1_DEFAULT,8.09833,0
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,0,271300
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,0.519,62000
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,0.778,44000
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,1.037,32000
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,1.296,25000
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,1.556,18000
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,1.815,14000
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,2.074,11000
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,2.333,8100
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,2.593,6100
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,2.852,4600
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,3.111,3300
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,3.37,2300
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,3.63,1400
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,3.733,1148
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,5.111,770
BALL_NPS36_PS_CSHNG_12MIN_80_20_CLOSE,12,0
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,0,271300
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,0.519,62000
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,0.778,44000
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,1.037,32000
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,1.296,25000
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,1.556,18000
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,1.815,14000
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,2.074,11000
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,2.333,8100
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,2.593,6100
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,2.852,4600
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,3.111,3300
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,3.37,2300
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,3.63,1400
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,3.733,1148
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,3.889,770
BALL_NPS36_PS_CSHNG_4.7MIN_CLOSE,4.667,0
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,0,271300
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,0.519,62000
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,0.778,44000
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,1.037,32000
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,1.296,25000
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,1.556,18000
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,1.815,14000
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,2.074,11000
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,2.333,8100
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,2.593,6100
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,2.852,4600
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,3.111,3300
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,3.37,2300
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,3.63,1400
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,3.733,1148
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,4.111,770
BALL_NPS36_PS_CSHNG_6MIN_80_20_CLOSE,6,0
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,0,271300
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,0.519,62000
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,0.778,44000
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,1.037,32000
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,1.296,25000
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,1.556,18000
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,1.815,14000
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,2.074,11000
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,2.333,8100
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,2.593,6100
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,2.852,4600
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,3.111,3300
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,3.37,2300
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,3.63,1400
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,3.733,1148
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,4.611,770
BALL_NPS36_PS_CSHNG_9MIN_80_20_CLOSE,9,0
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,0,271300
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,0.52,62000
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,0.781,44000
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,1.041,32000
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,1.301,25000
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,1.561,18000
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,1.821,14000
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,2.081,11000
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,2.342,8100
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,2.602,6100
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,2.862,4600
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,3.122,3300
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,3.382,2300
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,3.643,1400
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,3.747,1148
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,5.122,770
BALL_NPS36_REMOTE_CSHNG_12MIN_80_20_CLOSE,12,0
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,0,271300
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,0.52,62000
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,0.781,44000
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,1.041,32000
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,1.301,25000
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,1.561,18000
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,1.821,14000
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,2.081,11000
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,2.342,8100
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,2.602,6100
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,2.862,4600
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,3.122,3300
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,3.382,2300
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,3.643,1400
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,3.747,1148
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,3.903,770
BALL_NPS36_REMOTE_CSHNG_4.7MIN_CLOSE,4.683,0
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,0,271300
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,0.52,62000
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,0.781,44000
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,1.041,32000
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,1.301,25000
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,1.561,18000
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,1.821,14000
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,2.081,11000
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,2.342,8100
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,2.602,6100
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,2.862,4600
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,3.122,3300
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,3.382,2300
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,3.643,1400
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,3.747,1148
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,4.122,770
BALL_NPS36_REMOTE_CSHNG_6MIN_80_20_CLOSE,6,0
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,0,271300
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,0.52,62000
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,0.781,44000
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,1.041,32000
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,1.301,25000
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,1.561,18000
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,1.821,14000
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,2.081,11000
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,2.342,8100
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,2.602,6100
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,2.862,4600
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,3.122,3300
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,3.382,2300
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,3.643,1400
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,3.747,1148
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,4.622,770
BALL_NPS36_REMOTE_CSHNG_9MIN_80_20_CLOSE,9,0
CLOSE_BALL_36,0,271300
CLOSE_BALL_36,0.11,65000
CLOSE_BALL_36,0.22,33000
CLOSE_BALL_36,0.33,18000
CLOSE_BALL_36,0.44,11000
CLOSE_BALL_36,0.56,6200
CLOSE_BALL_36,0.67,3800
CLOSE_BALL_36,0.78,1450
CLOSE_BALL_36,0.89,500
CLOSE_BALL_36,1,0
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,0,184400
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,0.347,30000
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,0.463,22000
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,0.579,16000
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,0.694,13000
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,0.81,9600
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,0.926,7700
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,1.042,5800
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,1.157,4400
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,1.273,3200
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,1.389,2400
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,1.505,1550
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,1.62,1000
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,1.667,800
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,1.736,500
DEFAULT_BALL_NPS30_PS_CLOSE_2.083,2.083,0
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,0,184400
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,0.521,30000
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,0.694,22000
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,0.868,16000
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,1.042,13000
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,1.215,9600
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,1.389,7700
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,1.563,5800
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,1.736,4400
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,1.91,3200
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,2.083,2400
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,2.258,1550
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,2.43,1000
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,2.501,800
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,2.604,500
DEFAULT_BALL_NPS30_REMOTE_CLOSE_3.125,3.125,0
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,0,199902
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,0.289,58991
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,0.579,45048
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,0.868,34858
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,1.157,25742
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,1.447,19842
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,1.736,15016
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,2.025,11798
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,2.315,8581
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,2.604,6435
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,2.894,4827
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,3.183,3539
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,3.472,2467
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,3.646,2016
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,3.762,1716
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,4.344,429
DEFAULT_BALL_NPS34_REMOTE_EXISTING_CLOSE_5.208,5.208,0
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,0,240300
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,0.868,40000
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,1.157,30000
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,1.447,22500
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,1.736,17500
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,2.025,13000
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,2.315,9900
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,2.604,7100
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,2.894,5500
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,3.183,4000
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,3.472,2900
