,Closing Time,Valve Coef (dimensionless)
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,3.763,2000
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,4.051,1300
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,4.168,1080
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,4.344,750
DEFAULT_BALL_NPS34_REMOTE_NEW_CLOSE_5.208,5.208,0
DVDCT_CURVE_BY_REESHAV,0,184400
DVDCT_CURVE_BY_REESHAV,0.333,30000
DVDCT_CURVE_BY_REESHAV,0.444,22000
DVDCT_CURVE_BY_REESHAV,0.556,16000
DVDCT_CURVE_BY_REESHAV,0.667,13000
DVDCT_CURVE_BY_REESHAV,0.778,9600
DVDCT_CURVE_BY_REESHAV,0.889,7700
DVDCT_CURVE_BY_REESHAV,1,5800
DVDCT_CURVE_BY_REESHAV,1.111,4400
DVDCT_CURVE_BY_REESHAV,1.222,3200
DVDCT_CURVE_BY_REESHAV,1.333,2400
DVDCT_CURVE_BY_REESHAV,1.444,1550
DVDCT_CURVE_BY_REESHAV,1.556,1000
DVDCT_CURVE_BY_REESHAV,1.6,800
DVDCT_CURVE_BY_REESHAV,1.667,500
DVDCT_CURVE_BY_REESHAV,2.667,499
DVDCT_CURVE_BY_REESHAV,2.78367,375
DVDCT_CURVE_BY_REESHAV,3.78367,374
DVDCT_CURVE_BY_REESHAV,3.90033,250
DVDCT_CURVE_BY_REESHAV,4.90033,249
DVDCT_CURVE_BY_REESHAV,5.017,125
DVDCT_CURVE_BY_REESHAV,6.017,124
DVDCT_CURVE_BY_REESHAV,6.13367,0
GATE_NPS24_PS_CSHNG_12MIN_95_05_CLOSE,0,85171
GATE_NPS24_PS_CSHNG_12MIN_95_05_CLOSE,0.547,81659
GATE_NPS24_PS_CSHNG_12MIN_95_05_CLOSE,1.093,75512
GATE_NPS24_PS_CSHNG_12MIN_95_05_CLOSE,1.64,67610
GATE_NPS24_PS_CSHNG_12MIN_95_05_CLOSE,2.187,58829
GATE_NPS24_PS_CSHNG_12MIN_95_05_CLOSE,2.733,48951
GATE_NPS24_PS_CSHNG_12MIN_95_05_CLOSE,3.28,38634
GATE_NPS24_PS_CSHNG_12MIN_95_05_CLOSE,3.827,27220
GATE_NPS24_PS_CSHNG_12MIN_95_05_CLOSE,4.373,15805
GATE_NPS24_PS_CSHNG_12MIN_95_05_CLOSE,4.92,4390
GATE_NPS24_PS_CSHNG_12MIN_95_05_CLOSE,5.193,1317
GATE_NPS24_PS_CSHNG_12MIN_95_05_CLOSE,12,0
GATE_NPS24_PS_CSHNG_5.5MIN_CLOSE,0,85171
GATE_NPS24_PS_CSHNG_5.5MIN_CLOSE,0.547,81659
GATE_NPS24_PS_CSHNG_5.5MIN_CLOSE,1.093,75512
GATE_NPS24_PS_CSHNG_5.5MIN_CLOSE,1.64,67610
GATE_NPS24_PS_CSHNG_5.5MIN_CLOSE,2.187,58829
GATE_NPS24_PS_CSHNG_5.5MIN_CLOSE,2.733,48951
GATE_NPS24_PS_CSHNG_5.5MIN_CLOSE,3.28,38634
GATE_NPS24_PS_CSHNG_5.5MIN_CLOSE,3.827,27220
GATE_NPS24_PS_CSHNG_5.5MIN_CLOSE,4.373,15805
GATE_NPS24_PS_CSHNG_5.5MIN_CLOSE,4.92,4390
GATE_NPS24_PS_CSHNG_5.5MIN_CLOSE,5.467,0
GATE_NPS24_PS_CSHNG_6MIN_95_05_CLOSE,0,85171
GATE_NPS24_PS_CSHNG_6MIN_95_05_CLOSE,0.547,81659
GATE_NPS24_PS_CSHNG_6MIN_95_05_CLOSE,1.093,75512
GATE_NPS24_PS_CSHNG_6MIN_95_05_CLOSE,1.64,67610
GATE_NPS24_PS_CSHNG_6MIN_95_05_CLOSE,2.187,58829
GATE_NPS24_PS_CSHNG_6MIN_95_05_CLOSE,2.733,48951
GATE_NPS24_PS_CSHNG_6MIN_95_05_CLOSE,3.28,38634
GATE_NPS24_PS_CSHNG_6MIN_95_05_CLOSE,3.827,27220
GATE_NPS24_PS_CSHNG_6MIN_95_05_CLOSE,4.373,15805
GATE_NPS24_PS_CSHNG_6MIN_95_05_CLOSE,4.92,4390
GATE_NPS24_PS_CSHNG_6MIN_95_05_CLOSE,5.193,1317
GATE_NPS24_PS_CSHNG_6MIN_95_05_CLOSE,6,0
GATE_NPS24_PS_CSHNG_9MIN_95_05_CLOSE,0,85171
GATE_NPS24_PS_CSHNG_9MIN_95_05_CLOSE,0.547,81659
GATE_NPS24_PS_CSHNG_9MIN_95_05_CLOSE,1.093,75512
GATE_NPS24_PS_CSHNG_9MIN_95_05_CLOSE,1.64,67610
GATE_NPS24_PS_CSHNG_9MIN_95_05_CLOSE,2.187,58829
GATE_NPS24_PS_CSHNG_9MIN_95_05_CLOSE,2.733,48951
GATE_NPS24_PS_CSHNG_9MIN_95_05_CLOSE,3.28,38634
GATE_NPS24_PS_CSHNG_9MIN_95_05_CLOSE,3.827,27220
GATE_NPS24_PS_CSHNG_9MIN_95_05_CLOSE,4.373,15805
GATE_NPS24_PS_CSHNG_9MIN_95_05_CLOSE,4.92,4390
GATE_NPS24_PS_CSHNG_9MIN_95_05_CLOSE,5.193,1317
GATE_NPS24_PS_CSHNG_9MIN_95_05_CLOSE,9,0
GATE_NPS30_PS_CSHNG_12MIN_95_05_CLOSE,0,138927
GATE_NPS30_PS_CSHNG_12MIN_95_05_CLOSE,0.462,132683
GATE_NPS30_PS_CSHNG_12MIN_95_05_CLOSE,0.923,122537
GATE_NPS30_PS_CSHNG_12MIN_95_05_CLOSE,1.385,110049
GATE_NPS30_PS_CSHNG_12MIN_95_05_CLOSE,1.847,95610
GATE_NPS30_PS_CSHNG_12MIN_95_05_CLOSE,2.308,80000
GATE_NPS30_PS_CSHNG_12MIN_95_05_CLOSE,2.77,62439
GATE_NPS30_PS_CSHNG_12MIN_95_05_CLOSE,3.232,45268
GATE_NPS30_PS_CSHNG_12MIN_95_05_CLOSE,3.693,26537
GATE_NPS30_PS_CSHNG_12MIN_95_05_CLOSE,4.155,7805
GATE_NPS30_PS_CSHNG_12MIN_95_05_CLOSE,4.386,2537
GATE_NPS30_PS_CSHNG_12MIN_95_05_CLOSE,12,0
GATE_NPS30_PS_CSHNG_4.6MIN_CLOSE,0,138927
GATE_NPS30_PS_CSHNG_4.6MIN_CLOSE,0.462,132683
GATE_NPS30_PS_CSHNG_4.6MIN_CLOSE,0.923,122537
GATE_NPS30_PS_CSHNG_4.6MIN_CLOSE,1.385,110049
GATE_NPS30_PS_CSHNG_4.6MIN_CLOSE,1.847,95610
GATE_NPS30_PS_CSHNG_4.6MIN_CLOSE,2.308,80000
GATE_NPS30_PS_CSHNG_4.6MIN_CLOSE,2.77,62439
GATE_NPS30_PS_CSHNG_4.6MIN_CLOSE,3.232,45268
GATE_NPS30_PS_CSHNG_4.6MIN_CLOSE,3.693,26537
GATE_NPS30_PS_CSHNG_4.6MIN_CLOSE,4.155,7805
GATE_NPS30_PS_CSHNG_4.6MIN_CLOSE,4.617,0
GATE_NPS30_PS_CSHNG_6MIN_95_05_CLOSE,0,138927
GATE_NPS30_PS_CSHNG_6MIN_95_05_CLOSE,0.462,132683
GATE_NPS30_PS_CSHNG_6MIN_95_05_CLOSE,0.923,122537
GATE_NPS30_PS_CSHNG_6MIN_95_05_CLOSE,1.385,110049
GATE_NPS30_PS_CSHNG_6MIN_95_05_CLOSE,1.847,95610
GATE_NPS30_PS_CSHNG_6MIN_95_05_CLOSE,2.308,80000
GATE_NPS30_PS_CSHNG_6MIN_95_05_CLOSE,2.77,62439
GATE_NPS30_PS_CSHNG_6MIN_95_05_CLOSE,3.232,45268
GATE_NPS30_PS_CSHNG_6MIN_95_05_CLOSE,3.693,26537
GATE_NPS30_PS_CSHNG_6MIN_95_05_CLOSE,4.155,7805
GATE_NPS30_PS_CSHNG_6MIN_95_05_CLOSE,4.386,2537
GATE_NPS30_PS_CSHNG_6MIN_95_05_CLOSE,6,0
GATE_NPS30_PS_CSHNG_9MIN_95_05_CLOSE,0,138927
GATE_NPS30_PS_CSHNG_9MIN_95_05_CLOSE,0.462,132683
GATE_NPS30_PS_CSHNG_9MIN_95_05_CLOSE,0.923,122537
GATE_NPS30_PS_CSHNG_9MIN_95_05_CLOSE,1.385,110049
GATE_NPS30_PS_CSHNG_9MIN_95_05_CLOSE,1.847,95610
GATE_NPS30_PS_CSHNG_9MIN_95_05_CLOSE,2.308,80000
GATE_NPS30_PS_CSHNG_9MIN_95_05_CLOSE,2.77,62439
GATE_NPS30_PS_CSHNG_9MIN_95_05_CLOSE,3.232,45268
GATE_NPS30_PS_CSHNG_9MIN_95_05_CLOSE,3.693,26537
GATE_NPS30_PS_CSHNG_9MIN_95_05_CLOSE,4.155,7805
GATE_NPS30_PS_CSHNG_9MIN_95_05_CLOSE,4.386,2537
GATE_NPS30_PS_CSHNG_9MIN_95_05_CLOSE,9,0
GATE_NPS36_PS_CSHNG_12MIN_95_05_CLOSE,0,131903
GATE_NPS36_PS_CSHNG_12MIN_95_05_CLOSE,0.58,126497
GATE_NPS36_PS_CSHNG_12MIN_95_05_CLOSE,1.16,117080
GATE_NPS36_PS_CSHNG_12MIN_95_05_CLOSE,1.74,105366
GATE_NPS36_PS_CSHNG_12MIN_95_05_CLOSE,2.32,92097
GATE_NPS36_PS_CSHNG_12MIN_95_05_CLOSE,2.9,76488
GATE_NPS36_PS_CSHNG_12MIN_95_05_CLOSE,3.48,61658
GATE_NPS36_PS_CSHNG_12MIN_95_05_CLOSE,4.06,45268
GATE_NPS36_PS_CSHNG_12MIN_95_05_CLOSE,4.64,28097
GATE_NPS36_PS_CSHNG_12MIN_95_05_CLOSE,5.22,9366
GATE_NPS36_PS_CSHNG_12MIN_95_05_CLOSE,5.51,3512
GATE_NPS36_PS_CSHNG_12MIN_95_05_CLOSE,12,0
GATE_NPS36_PS_CSHNG_5.8MIN_CLOSE,0,206098
GATE_NPS36_PS_CSHNG_5.8MIN_CLOSE,0.58,197651
GATE_NPS36_PS_CSHNG_5.8MIN_CLOSE,1.16,182937
GATE_NPS36_PS_CSHNG_5.8MIN_CLOSE,1.74,164634
GATE_NPS36_PS_CSHNG_5.8MIN_CLOSE,2.32,143902
GATE_NPS36_PS_CSHNG_5.8MIN_CLOSE,2.9,119512
GATE_NPS36_PS_CSHNG_5.8MIN_CLOSE,3.48,96341
GATE_NPS36_PS_CSHNG_5.8MIN_CLOSE,4.06,70732
GATE_NPS36_PS_CSHNG_5.8MIN_CLOSE,4.64,43902
GATE_NPS36_PS_CSHNG_5.8MIN_CLOSE,5.22,14634
GATE_NPS36_PS_CSHNG_5.8MIN_CLOSE,5.8,0
GATE_NPS36_PS_CSHNG_6MIN_95_05_CLOSE,0,131903
GATE_NPS36_PS_CSHNG_6MIN_95_05_CLOSE,0.58,126497
GATE_NPS36_PS_CSHNG_6MIN_95_05_CLOSE,1.16,117080
GATE_NPS36_PS_CSHNG_6MIN_95_05_CLOSE,1.74,105366
GATE_NPS36_PS_CSHNG_6MIN_95_05_CLOSE,2.32,92097
GATE_NPS36_PS_CSHNG_6MIN_95_05_CLOSE,2.9,76488
GATE_NPS36_PS_CSHNG_6MIN_95_05_CLOSE,3.48,61658
GATE_NPS36_PS_CSHNG_6MIN_95_05_CLOSE,4.06,45268
GATE_NPS36_PS_CSHNG_6MIN_95_05_CLOSE,4.64,28097
GATE_NPS36_PS_CSHNG_6MIN_95_05_CLOSE,5.22,9366
GATE_NPS36_PS_CSHNG_6MIN_95_05_CLOSE,5.51,3512
GATE_NPS36_PS_CSHNG_6MIN_95_05_CLOSE,6,0
GATE_NPS36_PS_CSHNG_9MIN_95_05_CLOSE,0,131903
GATE_NPS36_PS_CSHNG_9MIN_95_05_CLOSE,0.58,126497
GATE_NPS36_PS_CSHNG_9MIN_95_05_CLOSE,1.16,117080
GATE_NPS36_PS_CSHNG_9MIN_95_05_CLOSE,1.74,105366
GATE_NPS36_PS_CSHNG_9MIN_95_05_CLOSE,2.32,92097
GATE_NPS36_PS_CSHNG_9MIN_95_05_CLOSE,2.9,76488
GATE_NPS36_PS_CSHNG_9MIN_95_05_CLOSE,3.48,61658
GATE_NPS36_PS_CSHNG_9MIN_95_05_CLOSE,4.06,45268
GATE_NPS36_PS_CSHNG_9MIN_95_05_CLOSE,4.64,28097
GATE_NPS36_PS_CSHNG_9MIN_95_05_CLOSE,5.22,9366
GATE_NPS36_PS_CSHNG_9MIN_95_05_CLOSE,5.51,3512
GATE_NPS36_PS_CSHNG_9MIN_95_05_CLOSE,9,0
PNLPN_BALL,0,1
PNLPN_BALL,0.1,0.4666
PNLPN_BALL,0.2,0.257
PNLPN_BALL,0.3,0.1476
PNLPN_BALL,0.4,0.0741
PNLPN_BALL,0.5,0.0513
PNLPN_BALL,0.6,0.0334
PNLPN_BALL,0.7,0.02
PNLPN_BALL,0.8,0.0107
PNLPN_BALL,0.9,0.004
PNLPN_BALL,1,0
PNLPN_BALL_2SPD,0,1
PNLPN_BALL_2SPD,0.228,0.46666
PNLPN_BALL_2SPD,0.374558,0.3
PNLPN_BALL_2SPD,1.07456,0.29999
PNLPN_BALL_2SPD,1.32456,0.23421
PNLPN_BALL_2SPD,2.02456,0.2342
PNLPN_BALL_2SPD,2.27456,0.16843
PNLPN_BALL_2SPD,2.97456,0.16842
PNLPN_BALL_2SPD,3,0
PNLPN_BUTTERFLY,0,1
PNLPN_BUTTERFLY,0.1,0.98
PNLPN_BUTTERFLY,0.2,0.88
PNLPN_BUTTERFLY,0.3,0.71
PNLPN_BUTTERFLY,0.4,0.52
PNLPN_BUTTERFLY,0.5,0.38
PNLPN_BUTTERFLY,0.6,0.26
PNLPN_BUTTERFLY,0.7,0.17
PNLPN_BUTTERFLY,0.8,0.11
PNLPN_BUTTERFLY,0.9,0.05
PNLPN_BUTTERFLY,1,0
STLCB_RILEY_11.25MIN_33_67_CLOSE,0,271300
STLCB_RILEY_11.25MIN_33_67_CLOSE,0.416756,62000
STLCB_RILEY_11.25MIN_33_67_CLOSE,0.624732,44000
STLCB_RILEY_11.25MIN_33_67_CLOSE,0.832709,32000
STLCB_RILEY_11.25MIN_33_67_CLOSE,1.04069,25000
STLCB_RILEY_11.25MIN_33_67_CLOSE,1.24946,18000
STLCB_RILEY_11.25MIN_33_67_CLOSE,1.45744,14000
STLCB_RILEY_11.25MIN_33_67_CLOSE,1.66542,11000
STLCB_RILEY_11.25MIN_33_67_CLOSE,1.87339,8100
STLCB_RILEY_11.25MIN_33_67_CLOSE,2.08217,6100
STLCB_RILEY_11.25MIN_33_67_CLOSE,2.29015,4600
STLCB_RILEY_11.25MIN_33_67_CLOSE,2.49813,3300
STLCB_RILEY_11.25MIN_33_67_CLOSE,2.99813,3299
STLCB_RILEY_11.25MIN_33_67_CLOSE,3.08146,2899.31
STLCB_RILEY_11.25MIN_33_67_CLOSE,3.58146,2898.31
STLCB_RILEY_11.25MIN_33_67_CLOSE,3.66479,2498.63
STLCB_RILEY_11.25MIN_33_67_CLOSE,4.16479,2497.63
STLCB_RILEY_11.25MIN_33_67_CLOSE,4.24813,2118.85
STLCB_RILEY_11.25MIN_33_67_CLOSE,4.74813,2117.85
STLCB_RILEY_11.25MIN_33_67_CLOSE,4.83146,1759.61
STLCB_RILEY_11.25MIN_33_67_CLOSE,5.33146,1758.61
STLCB_RILEY_11.25MIN_33_67_CLOSE,5.41479,1400.39
STLCB_RILEY_11.25MIN_33_67_CLOSE,5.91479,1399.39
STLCB_RILEY_11.25MIN_33_67_CLOSE,5.99813,1146.39
STLCB_RILEY_11.25MIN_33_67_CLOSE,6.49813,1145.39
STLCB_RILEY_11.25MIN_33_67_CLOSE,6.58146,894.923
STLCB_RILEY_11.25MIN_33_67_CLOSE,7.08146,893.923
STLCB_RILEY_11.25MIN_33_67_CLOSE,7.16479,718.315
STLCB_RILEY_11.25MIN_33_67_CLOSE,7.66479,717.315
STLCB_RILEY_11.25MIN_33_67_CLOSE,7.74813,615.604
STLCB_RILEY_11.25MIN_33_67_CLOSE,8.24813,614.604
STLCB_RILEY_11.25MIN_33_67_CLOSE,8.33146,512.893
STLCB_RILEY_11.25MIN_33_67_CLOSE,8.83146,511.893
STLCB_RILEY_11.25MIN_33_67_CLOSE,8.91479,410.183
STLCB_RILEY_11.25MIN_33_67_CLOSE,9.41479,409.183
STLCB_RILEY_11.25MIN_33_67_CLOSE,9.49813,307.472
STLCB_RILEY_11.25MIN_33_67_CLOSE,9.99813,306.472
STLCB_RILEY_11.25MIN_33_67_CLOSE,10.0815,204.762
STLCB_RILEY_11.25MIN_33_67_CLOSE,10.5815,203.762
STLCB_RILEY_11.25MIN_33_67_CLOSE,10.6648,102.051
STLCB_RILEY_11.25MIN_33_67_CLOSE,11.1648,101.051
STLCB_RILEY_11.25MIN_33_67_CLOSE,11.2481,0
WALHL_CURVE_6MIN,0,184400
WALHL_CURVE_6MIN,0.469219,30000
WALHL_CURVE_6MIN,0.626076,22000
WALHL_CURVE_6MIN,0.782933,16000
WALHL_CURVE_6MIN,0.938438,13000
WALHL_CURVE_6MIN,1.09529,9600
WALHL_CURVE_6MIN,1.25215,7700
WALHL_CURVE_6MIN,1.40901,5800
WALHL_CURVE_6MIN,1.56451,4400
WALHL_CURVE_6MIN,1.72137,3200
WALHL_CURVE_6MIN,1.87823,2400
WALHL_CURVE_6MIN,2.03509,1550
WALHL_CURVE_6MIN,2.19059,1000
WALHL_CURVE_6MIN,2.25333,802.553
WALHL_CURVE_6MIN,2.75333,802.552
WALHL_CURVE_6MIN,2.83667,534.664
WALHL_CURVE_6MIN,3.33667,534.663
WALHL_CURVE_6MIN,3.42,422.688
WALHL_CURVE_6MIN,3.92,422.687
WALHL_CURVE_6MIN,4.00333,333.888
WALHL_CURVE_6MIN,4.50333,333.887
WALHL_CURVE_6MIN,4.58667,245.088
WALHL_CURVE_6MIN,5.08667,245.087
WALHL_CURVE_6MIN,5.17,156.288
WALHL_CURVE_6MIN,5.67,156.287
WALHL_CURVE_6MIN,5.75333,67.488
WALHL_CURVE_6MIN,6.25333,67.487
WALHL_CURVE_6MIN,6.31667,0
WALHL_CURVE_9MIN,0,184400
WALHL_CURVE_9MIN,0.469219,30000
WALHL_CURVE_9MIN,0.626076,22000
WALHL_CURVE_9MIN,0.782933,16000
WALHL_CURVE_9MIN,0.938438,13000
WALHL_CURVE_9MIN,1.09529,9600
WALHL_CURVE_9MIN,1.25215,7700
WALHL_CURVE_9MIN,1.40901,5800
WALHL_CURVE_9MIN,1.56451,4400
WALHL_CURVE_9MIN,1.72137,3200
WALHL_CURVE_9MIN,1.87823,2400
WALHL_CURVE_9MIN,2.03509,1550
WALHL_CURVE_9MIN,2.19059,1000
WALHL_CURVE_9MIN,2.25333,802.553
WALHL_CURVE_9MIN,3.17,802.552
WALHL_CURVE_9MIN,3.25333,534.664
WALHL_CURVE_9MIN,4.17,534.663
WALHL_CURVE_9MIN,4.25333,422.688
WALHL_CURVE_9MIN,5.17,422.687
WALHL_CURVE_9MIN,5.25333,333.888
WALHL_CURVE_9MIN,6.17,333.887
WALHL_CURVE_9MIN,6.25333,245.088
WALHL_CURVE_9MIN,7.17,245.087
WALHL_CURVE_9MIN,7.25333,156.288
WALHL_CURVE_9MIN,8.17,156.287
WALHL_CURVE_9MIN,8.25333,67.488
WALHL_CURVE_9MIN,9.17,67.487
WALHL_CURVE_9MIN,9.23333,0
