,Opening Time,Valve Coef (dimensionless)
,MIN,n/a
BALL_NPS24_OPEN,0,0
BALL_NPS24_OPEN,5.6,40
BALL_NPS24_OPEN,11.1,162
BALL_NPS24_OPEN,16.7,370
BALL_NPS24_OPEN,22.2,673
BALL_NPS24_OPEN,27.8,1082
BALL_NPS24_OPEN,33.3,1615
BALL_NPS24_OPEN,38.9,2298
BALL_NPS24_OPEN,44.4,3164
BALL_NPS24_OPEN,50,4266
BALL_NPS24_OPEN,55.6,5673
BALL_NPS24_OPEN,61.1,7494
BALL_NPS24_OPEN,66.7,9885
BALL_NPS24_OPEN,72.2,13089
BALL_NPS24_OPEN,77.8,17461
BALL_NPS24_OPEN,83.3,23475
BALL_NPS24_OPEN,88.9,31468
BALL_NPS24_OPEN,94.4,40500
BALL_NPS24_OPEN,100,102093
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,0,0
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,8.611,325
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,10.333,520
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,10.38,650
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,10.495,1000
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,10.611,1500
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,10.727,2000
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,10.843,2750
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,10.958,3500
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,11.074,4750
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,11.19,6000
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,11.306,8000
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,11.421,10800
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,11.537,14200
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,11.653,20000
BALL_NPS24_PS_CAN_12MIN_FLANGED_OPEN,12,98600
BALL_NPS24_PS_CAN_12MIN_OPEN,0,0
BALL_NPS24_PS_CAN_12MIN_OPEN,2.323,325
BALL_NPS24_PS_CAN_12MIN_OPEN,10.222,520
BALL_NPS24_PS_CAN_12MIN_OPEN,10.38,650
BALL_NPS24_PS_CAN_12MIN_OPEN,10.495,1000
BALL_NPS24_PS_CAN_12MIN_OPEN,10.611,1500
BALL_NPS24_PS_CAN_12MIN_OPEN,10.727,2000
BALL_NPS24_PS_CAN_12MIN_OPEN,10.843,2750
BALL_NPS24_PS_CAN_12MIN_OPEN,10.958,3500
BALL_NPS24_PS_CAN_12MIN_OPEN,11.074,4750
BALL_NPS24_PS_CAN_12MIN_OPEN,11.19,6000
BALL_NPS24_PS_CAN_12MIN_OPEN,11.306,8000
BALL_NPS24_PS_CAN_12MIN_OPEN,11.421,10800
BALL_NPS24_PS_CAN_12MIN_OPEN,11.537,14200
BALL_NPS24_PS_CAN_12MIN_OPEN,11.653,20000
BALL_NPS24_PS_CAN_12MIN_OPEN,12,110500
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,0,0
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,11.111,325
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,13.333,520
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,13.38,650
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,13.495,1000
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,13.611,1500
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,13.727,2000
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,13.843,2750
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,13.958,3500
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,14.074,4750
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,14.19,6000
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,14.306,8000
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,14.421,10800
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,14.537,14200
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,14.653,20000
BALL_NPS24_PS_CAN_15MIN_FLANGED_OPEN,15,98600
BALL_NPS24_PS_CAN_15MIN_OPEN,0,0
BALL_NPS24_PS_CAN_15MIN_OPEN,3.005,325
BALL_NPS24_PS_CAN_15MIN_OPEN,13.222,520
BALL_NPS24_PS_CAN_15MIN_OPEN,13.38,650
BALL_NPS24_PS_CAN_15MIN_OPEN,13.495,1000
BALL_NPS24_PS_CAN_15MIN_OPEN,13.611,1500
BALL_NPS24_PS_CAN_15MIN_OPEN,13.727,2000
BALL_NPS24_PS_CAN_15MIN_OPEN,13.843,2750
BALL_NPS24_PS_CAN_15MIN_OPEN,13.958,3500
BALL_NPS24_PS_CAN_15MIN_OPEN,14.074,4750
BALL_NPS24_PS_CAN_15MIN_OPEN,14.19,6000
BALL_NPS24_PS_CAN_15MIN_OPEN,14.306,8000
BALL_NPS24_PS_CAN_15MIN_OPEN,14.421,10800
BALL_NPS24_PS_CAN_15MIN_OPEN,14.537,14200
BALL_NPS24_PS_CAN_15MIN_OPEN,14.653,20000
BALL_NPS24_PS_CAN_15MIN_OPEN,15,110500
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,0,0
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,3.611,325
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,4.333,520
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,4.38,650
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,4.495,1000
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,4.611,1500
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,4.727,2000
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,4.843,2750
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,4.958,3500
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,5.074,4750
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,5.19,6000
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,5.306,8000
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,5.421,10800
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,5.537,14200
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,5.653,20000
BALL_NPS24_PS_CAN_6MIN_FLANGED_OPEN,6,98600
BALL_NPS24_PS_CAN_6MIN_OPEN,0,0
BALL_NPS24_PS_CAN_6MIN_OPEN,0.96,325
BALL_NPS24_PS_CAN_6MIN_OPEN,4.222,520
BALL_NPS24_PS_CAN_6MIN_OPEN,4.38,650
BALL_NPS24_PS_CAN_6MIN_OPEN,4.495,1000
BALL_NPS24_PS_CAN_6MIN_OPEN,4.611,1500
BALL_NPS24_PS_CAN_6MIN_OPEN,4.727,2000
BALL_NPS24_PS_CAN_6MIN_OPEN,4.843,2750
BALL_NPS24_PS_CAN_6MIN_OPEN,4.958,3500
BALL_NPS24_PS_CAN_6MIN_OPEN,5.074,4750
BALL_NPS24_PS_CAN_6MIN_OPEN,5.19,6000
BALL_NPS24_PS_CAN_6MIN_OPEN,5.306,8000
BALL_NPS24_PS_CAN_6MIN_OPEN,5.421,10800
BALL_NPS24_PS_CAN_6MIN_OPEN,5.537,14200
BALL_NPS24_PS_CAN_6MIN_OPEN,5.653,20000
BALL_NPS24_PS_CAN_6MIN_OPEN,6,110500
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,0,0
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,6.111,325
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,7.333,520
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,7.38,650
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,7.495,1000
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,7.611,1500
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,7.727,2000
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,7.843,2750
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,7.958,3500
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,8.074,4750
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,8.19,6000
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,8.306,8000
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,8.421,10800
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,8.537,14200
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,8.653,20000
BALL_NPS24_PS_CAN_9MIN_FLANGED_OPEN,9,98600
BALL_NPS24_PS_CAN_9MIN_OPEN,0,0
BALL_NPS24_PS_CAN_9MIN_OPEN,1.641,325
BALL_NPS24_PS_CAN_9MIN_OPEN,7.222,520
BALL_NPS24_PS_CAN_9MIN_OPEN,7.38,650
BALL_NPS24_PS_CAN_9MIN_OPEN,7.495,1000
BALL_NPS24_PS_CAN_9MIN_OPEN,7.611,1500
BALL_NPS24_PS_CAN_9MIN_OPEN,7.727,2000
BALL_NPS24_PS_CAN_9MIN_OPEN,7.843,2750
BALL_NPS24_PS_CAN_9MIN_OPEN,7.958,3500
BALL_NPS24_PS_CAN_9MIN_OPEN,8.074,4750
BALL_NPS24_PS_CAN_9MIN_OPEN,8.19,6000
BALL_NPS24_PS_CAN_9MIN_OPEN,8.306,8000
BALL_NPS24_PS_CAN_9MIN_OPEN,8.421,10800
BALL_NPS24_PS_CAN_9MIN_OPEN,8.537,14200
BALL_NPS24_PS_CAN_9MIN_OPEN,8.653,20000
BALL_NPS24_PS_CAN_9MIN_OPEN,9,110500
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,0,0
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,8.611,325
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,10.333,520
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,10.38,650
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,10.495,1000
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,10.611,1500
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,10.727,2000
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,10.843,2750
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,10.958,3500
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,11.074,4750
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,11.19,6000
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,11.306,8000
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,11.421,10800
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,11.537,14200
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,11.653,20000
BALL_NPS24_PS_US_12MIN_FLANGED_OPEN,12,98600
BALL_NPS24_PS_US_12MIN_OPEN,0,0
BALL_NPS24_PS_US_12MIN_OPEN,8.611,325
BALL_NPS24_PS_US_12MIN_OPEN,10.333,520
BALL_NPS24_PS_US_12MIN_OPEN,10.38,650
BALL_NPS24_PS_US_12MIN_OPEN,10.495,1000
BALL_NPS24_PS_US_12MIN_OPEN,10.611,1500
BALL_NPS24_PS_US_12MIN_OPEN,10.727,2000
BALL_NPS24_PS_US_12MIN_OPEN,10.843,2750
BALL_NPS24_PS_US_12MIN_OPEN,10.958,3500
BALL_NPS24_PS_US_12MIN_OPEN,11.074,4750
BALL_NPS24_PS_US_12MIN_OPEN,11.19,6000
BALL_NPS24_PS_US_12MIN_OPEN,11.306,8000
BALL_NPS24_PS_US_12MIN_OPEN,11.421,10800
BALL_NPS24_PS_US_12MIN_OPEN,11.537,14200
BALL_NPS24_PS_US_12MIN_OPEN,11.653,20000
BALL_NPS24_PS_US_12MIN_OPEN,12,110500
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,0,0
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,11.111,325
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,13.333,520
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,13.38,650
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,13.495,1000
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,13.611,1500
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,13.727,2000
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,13.843,2750
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,13.958,3500
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,14.074,4750
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,14.19,6000
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,14.306,8000
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,14.421,10800
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,14.537,14200
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,14.653,20000
BALL_NPS24_PS_US_15MIN_FLANGED_OPEN,15,98600
BALL_NPS24_PS_US_15MIN_OPEN,0,0
BALL_NPS24_PS_US_15MIN_OPEN,11.111,325
BALL_NPS24_PS_US_15MIN_OPEN,13.333,520
BALL_NPS24_PS_US_15MIN_OPEN,13.38,650
BALL_NPS24_PS_US_15MIN_OPEN,13.495,1000
BALL_NPS24_PS_US_15MIN_OPEN,13.611,1500
BALL_NPS24_PS_US_15MIN_OPEN,13.727,2000
BALL_NPS24_PS_US_15MIN_OPEN,13.843,2750
BALL_NPS24_PS_US_15MIN_OPEN,13.958,3500
BALL_NPS24_PS_US_15MIN_OPEN,14.074,4750
BALL_NPS24_PS_US_15MIN_OPEN,14.19,6000
BALL_NPS24_PS_US_15MIN_OPEN,14.306,8000
BALL_NPS24_PS_US_15MIN_OPEN,14.421,10800
BALL_NPS24_PS_US_15MIN_OPEN,14.537,14200
BALL_NPS24_PS_US_15MIN_OPEN,14.653,20000
BALL_NPS24_PS_US_15MIN_OPEN,15,110500
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,0,0
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,3.611,325
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,4.333,520
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,4.38,650
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,4.495,1000
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,4.611,1500
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,4.727,2000
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,4.843,2750
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,4.958,3500
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,5.074,4750
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,5.19,6000
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,5.306,8000
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,5.421,10800
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,5.537,14200
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,5.653,20000
BALL_NPS24_PS_US_6MIN_FLANGED_OPEN,6,98600
BALL_NPS24_PS_US_6MIN_OPEN,0,0
BALL_NPS24_PS_US_6MIN_OPEN,3.611,325
BALL_NPS24_PS_US_6MIN_OPEN,4.333,520
BALL_NPS24_PS_US_6MIN_OPEN,4.38,650
BALL_NPS24_PS_US_6MIN_OPEN,4.495,1000
BALL_NPS24_PS_US_6MIN_OPEN,4.611,1500
BALL_NPS24_PS_US_6MIN_OPEN,4.727,2000
BALL_NPS24_PS_US_6MIN_OPEN,4.843,2750
BALL_NPS24_PS_US_6MIN_OPEN,4.958,3500
BALL_NPS24_PS_US_6MIN_OPEN,5.074,4750
BALL_NPS24_PS_US_6MIN_OPEN,5.19,6000
BALL_NPS24_PS_US_6MIN_OPEN,5.306,8000
BALL_NPS24_PS_US_6MIN_OPEN,5.421,10800
BALL_NPS24_PS_US_6MIN_OPEN,5.537,14200
BALL_NPS24_PS_US_6MIN_OPEN,5.653,20000
BALL_NPS24_PS_US_6MIN_OPEN,6,110500
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,0,0
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,6.111,325
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,7.333,520
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,7.38,650
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,7.495,1000
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,7.611,1500
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,7.727,2000
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,7.843,2750
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,7.958,3500
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,8.074,4750
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,8.19,6000
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,8.306,8000
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,8.421,10800
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,8.537,14200
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,8.653,20000
BALL_NPS24_PS_US_9MIN_FLANGED_OPEN,9,98600
BALL_NPS24_PS_US_9MIN_OPEN,0,0
BALL_NPS24_PS_US_9MIN_OPEN,6.111,325
BALL_NPS24_PS_US_9MIN_OPEN,7.333,520
BALL_NPS24_PS_US_9MIN_OPEN,7.38,650
BALL_NPS24_PS_US_9MIN_OPEN,7.495,1000
BALL_NPS24_PS_US_9MIN_OPEN,7.611,1500
BALL_NPS24_PS_US_9MIN_OPEN,7.727,2000
BALL_NPS24_PS_US_9MIN_OPEN,7.843,2750
BALL_NPS24_PS_US_9MIN_OPEN,7.958,3500
BALL_NPS24_PS_US_9MIN_OPEN,8.074,4750
BALL_NPS24_PS_US_9MIN_OPEN,8.19,6000
BALL_NPS24_PS_US_9MIN_OPEN,8.306,8000
BALL_NPS24_PS_US_9MIN_OPEN,8.421,10800
BALL_NPS24_PS_US_9MIN_OPEN,8.537,14200
BALL_NPS24_PS_US_9MIN_OPEN,8.653,20000
BALL_NPS24_PS_US_9MIN_OPEN,9,110500
BALL_NPS24RB_PS_CAN34_OPEN,0,0
BALL_NPS24RB_PS_CAN34_OPEN,6.111,270
BALL_NPS24RB_PS_CAN34_OPEN,7.333,408
BALL_NPS24RB_PS_CAN34_OPEN,7.38,500
BALL_NPS24RB_PS_CAN34_OPEN,7.495,800
BALL_NPS24RB_PS_CAN34_OPEN,7.611,1200
BALL_NPS24RB_PS_CAN34_OPEN,7.727,1700
BALL_NPS24RB_PS_CAN34_OPEN,7.843,2200
BALL_NPS24RB_PS_CAN34_OPEN,7.958,2800
BALL_NPS24RB_PS_CAN34_OPEN,8.074,3500
BALL_NPS24RB_PS_CAN34_OPEN,8.19,4500
BALL_NPS24RB_PS_CAN34_OPEN,8.306,6000
BALL_NPS24RB_PS_CAN34_OPEN,8.421,7600
BALL_NPS24RB_PS_CAN34_OPEN,8.537,10000
BALL_NPS24RB_PS_CAN34_OPEN,8.653,14000
BALL_NPS24RB_PS_CAN34_OPEN,8.769,19000
BALL_NPS24RB_PS_CAN34_OPEN,9,51900
BALL_NPS24RB_PS_CAN_OPEN,0,0
BALL_NPS24RB_PS_CAN_OPEN,3.611,270
BALL_NPS24RB_PS_CAN_OPEN,4.333,408
BALL_NPS24RB_PS_CAN_OPEN,4.38,500
BALL_NPS24RB_PS_CAN_OPEN,4.495,800
BALL_NPS24RB_PS_CAN_OPEN,4.611,1200
BALL_NPS24RB_PS_CAN_OPEN,4.727,1700
BALL_NPS24RB_PS_CAN_OPEN,4.843,2200
BALL_NPS24RB_PS_CAN_OPEN,4.958,2800
BALL_NPS24RB_PS_CAN_OPEN,5.074,3500
BALL_NPS24RB_PS_CAN_OPEN,5.19,4500
BALL_NPS24RB_PS_CAN_OPEN,5.306,6000
BALL_NPS24RB_PS_CAN_OPEN,5.421,7600
BALL_NPS24RB_PS_CAN_OPEN,5.537,10000
BALL_NPS24RB_PS_CAN_OPEN,5.653,14000
BALL_NPS24RB_PS_CAN_OPEN,5.769,19000
BALL_NPS24RB_PS_CAN_OPEN,6,51900
BALL_NPS24RB_PS_US_OPEN,0,0
BALL_NPS24RB_PS_US_OPEN,3.611,270
BALL_NPS24RB_PS_US_OPEN,4.333,408
BALL_NPS24RB_PS_US_OPEN,4.38,500
BALL_NPS24RB_PS_US_OPEN,4.495,800
BALL_NPS24RB_PS_US_OPEN,4.611,1200
BALL_NPS24RB_PS_US_OPEN,4.727,1700
BALL_NPS24RB_PS_US_OPEN,4.843,2200
BALL_NPS24RB_PS_US_OPEN,4.958,2800
BALL_NPS24RB_PS_US_OPEN,5.074,3500
BALL_NPS24RB_PS_US_OPEN,5.19,4500
BALL_NPS24RB_PS_US_OPEN,5.306,6000
BALL_NPS24RB_PS_US_OPEN,5.421,7600
BALL_NPS24RB_PS_US_OPEN,5.537,10000
BALL_NPS24RB_PS_US_OPEN,5.653,14000
BALL_NPS24RB_PS_US_OPEN,5.769,19000
BALL_NPS24RB_PS_US_OPEN,6,51900
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,0,0
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,5.856,500
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,7.809,1000
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,9.761,1550
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,10.542,1890
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,10.611,2400
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,10.727,3200
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,10.843,4400
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,10.958,5800
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,11.074,7700
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,11.19,9600
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,11.306,13000
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,11.421,16000
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,11.537,22000
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,11.653,30000
BALL_NPS30_PS_CAN_12MIN_30_70_OPEN,12,184400
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,0,0
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,8.611,500
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,10.333,800
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,10.38,1000
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,10.495,1550
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,10.611,2400
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,10.727,3200
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,10.843,4400
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,10.958,5800
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,11.074,7700
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,11.19,9600
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,11.306,13000
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,11.421,16000
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,11.537,22000
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,11.653,30000
BALL_NPS30_PS_CAN_12MIN_FLANGED_OPEN,12,160100
BALL_NPS30_PS_CAN_12MIN_OPEN,0,0
BALL_NPS30_PS_CAN_12MIN_OPEN,8.611,500
BALL_NPS30_PS_CAN_12MIN_OPEN,10.333,800
BALL_NPS30_PS_CAN_12MIN_OPEN,10.38,1000
BALL_NPS30_PS_CAN_12MIN_OPEN,10.495,1550
BALL_NPS30_PS_CAN_12MIN_OPEN,10.611,2400
BALL_NPS30_PS_CAN_12MIN_OPEN,10.727,3200
BALL_NPS30_PS_CAN_12MIN_OPEN,10.843,4400
BALL_NPS30_PS_CAN_12MIN_OPEN,10.958,5800
BALL_NPS30_PS_CAN_12MIN_OPEN,11.074,7700
BALL_NPS30_PS_CAN_12MIN_OPEN,11.19,9600
BALL_NPS30_PS_CAN_12MIN_OPEN,11.306,13000
BALL_NPS30_PS_CAN_12MIN_OPEN,11.421,16000
BALL_NPS30_PS_CAN_12MIN_OPEN,11.537,22000
BALL_NPS30_PS_CAN_12MIN_OPEN,11.653,30000
BALL_NPS30_PS_CAN_12MIN_OPEN,12,184400
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,0,0
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,7.523,500
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,10.031,1000
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,12.539,1550
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,13.542,1890
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,13.611,2400
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,13.727,3200
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,13.843,4400
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,13.958,5800
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,14.074,7700
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,14.19,9600
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,14.306,13000
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,14.421,16000
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,14.537,22000
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,14.653,30000
BALL_NPS30_PS_CAN_15MIN_30_70_OPEN,15,184400
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,0,0
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,11.111,500
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,13.333,800
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,13.38,1000
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,13.495,1550
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,13.611,2400
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,13.727,3200
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,13.843,4400
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,13.958,5800
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,14.074,7700
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,14.19,9600
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,14.306,13000
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,14.421,16000
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,14.537,22000
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,14.653,30000
BALL_NPS30_PS_CAN_15MIN_FLANGED_OPEN,15,160100
BALL_NPS30_PS_CAN_15MIN_OPEN,0,0
BALL_NPS30_PS_CAN_15MIN_OPEN,11.111,500
BALL_NPS30_PS_CAN_15MIN_OPEN,13.333,800
BALL_NPS30_PS_CAN_15MIN_OPEN,13.38,1000
BALL_NPS30_PS_CAN_15MIN_OPEN,13.495,1550
BALL_NPS30_PS_CAN_15MIN_OPEN,13.611,2400
BALL_NPS30_PS_CAN_15MIN_OPEN,13.727,3200
BALL_NPS30_PS_CAN_15MIN_OPEN,13.843,4400
BALL_NPS30_PS_CAN_15MIN_OPEN,13.958,5800
BALL_NPS30_PS_CAN_15MIN_OPEN,14.074,7700
BALL_NPS30_PS_CAN_15MIN_OPEN,14.19,9600
BALL_NPS30_PS_CAN_15MIN_OPEN,14.306,13000
BALL_NPS30_PS_CAN_15MIN_OPEN,14.421,16000
BALL_NPS30_PS_CAN_15MIN_OPEN,14.537,22000
BALL_NPS30_PS_CAN_15MIN_OPEN,14.653,30000
BALL_NPS30_PS_CAN_15MIN_OPEN,15,184400
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,0,0
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,1.944,500
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,2.333,800
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,2.38,1000
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,2.495,1550
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,2.611,2400
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,2.727,3200
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,2.843,4400
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,2.958,5800
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,3.074,7700
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,3.19,9600
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,3.306,13000
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,3.421,16000
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,3.537,22000
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,3.653,30000
BALL_NPS30_PS_CAN_4MIN_20_80_OPEN,4,184400
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,0,0
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,2.778,500
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,3.333,800
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,3.38,1000
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,3.495,1550
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,3.611,2400
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,3.727,3200
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,3.843,4400
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,3.958,5800
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,4.074,7700
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,4.19,9600
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,4.306,13000
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,4.421,16000
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,4.537,22000
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,4.653,30000
BALL_NPS30_PS_CAN_5MIN_20_80_OPEN,5,184400
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,0,0
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,2.523,500
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,3.364,1000
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,4.205,1550
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,4.542,1890
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,4.611,2400
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,4.727,3200
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,4.843,4400
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,4.958,5800
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,5.074,7700
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,5.19,9600
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,5.306,13000
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,5.421,16000
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,5.537,22000
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,5.653,30000
BALL_NPS30_PS_CAN_6MIN_30_70_OPEN,6,184400
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,0,0
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,3.611,500
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,4.333,800
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,4.38,1000
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,4.495,1550
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,4.611,2400
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,4.727,3200
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,4.843,4400
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,4.958,5800
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,5.074,7700
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,5.19,9600
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,5.306,13000
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,5.421,16000
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,5.537,22000
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,5.653,30000
BALL_NPS30_PS_CAN_6MIN_FLANGED_OPEN,6,160100
BALL_NPS30_PS_CAN_6MIN_OPEN,0,0
BALL_NPS30_PS_CAN_6MIN_OPEN,3.611,500
BALL_NPS30_PS_CAN_6MIN_OPEN,4.333,800
BALL_NPS30_PS_CAN_6MIN_OPEN,4.38,1000
BALL_NPS30_PS_CAN_6MIN_OPEN,4.495,1550
BALL_NPS30_PS_CAN_6MIN_OPEN,4.611,2400
BALL_NPS30_PS_CAN_6MIN_OPEN,4.727,3200
BALL_NPS30_PS_CAN_6MIN_OPEN,4.843,4400
BALL_NPS30_PS_CAN_6MIN_OPEN,4.958,5800
BALL_NPS30_PS_CAN_6MIN_OPEN,5.074,7700
BALL_NPS30_PS_CAN_6MIN_OPEN,5.19,9600
BALL_NPS30_PS_CAN_6MIN_OPEN,5.306,13000
BALL_NPS30_PS_CAN_6MIN_OPEN,5.421,16000
BALL_NPS30_PS_CAN_6MIN_OPEN,5.537,22000
BALL_NPS30_PS_CAN_6MIN_OPEN,5.653,30000
BALL_NPS30_PS_CAN_6MIN_OPEN,6,184400
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,0,0
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,4.19,500
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,5.586,1000
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,6.983,1550
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,7.542,1890
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,7.611,2400
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,7.727,3200
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,7.843,4400
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,7.958,5800
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,8.074,7700
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,8.19,9600
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,8.306,13000
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,8.421,16000
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,8.537,22000
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,8.653,30000
BALL_NPS30_PS_CAN_9MIN_30_70_OPEN,9,184400
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,0,0
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,6.111,500
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,7.333,800
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,7.38,1000
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,7.495,1550
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,7.611,2400
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,7.727,3200
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,7.843,4400
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,7.958,5800
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,8.074,7700
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,8.19,9600
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,8.306,13000
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,8.421,16000
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,8.537,22000
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,8.653,30000
BALL_NPS30_PS_CAN_9MIN_FLANGED_OPEN,9,160100
BALL_NPS30_PS_CAN_9MIN_OPEN,0,0
BALL_NPS30_PS_CAN_9MIN_OPEN,6.111,500
BALL_NPS30_PS_CAN_9MIN_OPEN,7.333,800
BALL_NPS30_PS_CAN_9MIN_OPEN,7.38,1000
BALL_NPS30_PS_CAN_9MIN_OPEN,7.495,1550
BALL_NPS30_PS_CAN_9MIN_OPEN,7.611,2400
BALL_NPS30_PS_CAN_9MIN_OPEN,7.727,3200
BALL_NPS30_PS_CAN_9MIN_OPEN,7.843,4400
BALL_NPS30_PS_CAN_9MIN_OPEN,7.958,5800
BALL_NPS30_PS_CAN_9MIN_OPEN,8.074,7700
BALL_NPS30_PS_CAN_9MIN_OPEN,8.19,9600
BALL_NPS30_PS_CAN_9MIN_OPEN,8.306,13000
BALL_NPS30_PS_CAN_9MIN_OPEN,8.421,16000
BALL_NPS30_PS_CAN_9MIN_OPEN,8.537,22000
BALL_NPS30_PS_CAN_9MIN_OPEN,8.653,30000
BALL_NPS30_PS_CAN_9MIN_OPEN,9,184400
BALL_NPS30_PS_CAN_DEFAULT_OPEN,0,0
BALL_NPS30_PS_CAN_DEFAULT_OPEN,0.347,500
BALL_NPS30_PS_CAN_DEFAULT_OPEN,0.417,800
BALL_NPS30_PS_CAN_DEFAULT_OPEN,0.463,1000
BALL_NPS30_PS_CAN_DEFAULT_OPEN,0.579,1550
BALL_NPS30_PS_CAN_DEFAULT_OPEN,0.694,2400
BALL_NPS30_PS_CAN_DEFAULT_OPEN,0.81,3200
BALL_NPS30_PS_CAN_DEFAULT_OPEN,0.926,4400
BALL_NPS30_PS_CAN_DEFAULT_OPEN,1.042,5800
BALL_NPS30_PS_CAN_DEFAULT_OPEN,1.157,7700
BALL_NPS30_PS_CAN_DEFAULT_OPEN,1.273,9600
BALL_NPS30_PS_CAN_DEFAULT_OPEN,1.389,13000
BALL_NPS30_PS_CAN_DEFAULT_OPEN,1.505,16000
BALL_NPS30_PS_CAN_DEFAULT_OPEN,1.62,22000
BALL_NPS30_PS_CAN_DEFAULT_OPEN,1.736,30000
BALL_NPS30_PS_CAN_DEFAULT_OPEN,2.083,184400
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,0,0
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,0.778,500
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,0.933,800
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,1.037,1000
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,1.296,1550
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,1.556,2400
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,1.815,3200
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,2.074,4400
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,2.333,5800
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,2.593,7700
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,2.852,9600
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,3.111,13000
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,3.37,16000
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,3.63,22000
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,3.889,30000
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,4.148,44000
BALL_NPS30_PS_CSHNG_4.7MIN_OPEN,4.667,184400
BALL_NPS30_PS_CSHNG_PUMP_OPEN,0,0
BALL_NPS30_PS_CSHNG_PUMP_OPEN,16.7,500
BALL_NPS30_PS_CSHNG_PUMP_OPEN,22.2,1000
BALL_NPS30_PS_CSHNG_PUMP_OPEN,27.8,1550
BALL_NPS30_PS_CSHNG_PUMP_OPEN,33.3,2400
BALL_NPS30_PS_CSHNG_PUMP_OPEN,38.9,3200
BALL_NPS30_PS_CSHNG_PUMP_OPEN,44.4,4400
BALL_NPS30_PS_CSHNG_PUMP_OPEN,50,5800
BALL_NPS30_PS_CSHNG_PUMP_OPEN,55.6,7700
BALL_NPS30_PS_CSHNG_PUMP_OPEN,61.1,9600
BALL_NPS30_PS_CSHNG_PUMP_OPEN,66.7,13000
BALL_NPS30_PS_CSHNG_PUMP_OPEN,72.2,16000
BALL_NPS30_PS_CSHNG_PUMP_OPEN,77.8,22000
BALL_NPS30_PS_CSHNG_PUMP_OPEN,83.3,30000
BALL_NPS30_PS_CSHNG_PUMP_OPEN,88.9,44000
BALL_NPS30_PS_CSHNG_PUMP_OPEN,100,160100
BALL_NPS30_PS_US_12MIN_30_70_OPEN,0,0
BALL_NPS30_PS_US_12MIN_30_70_OPEN,5.889,500
BALL_NPS30_PS_US_12MIN_30_70_OPEN,7.852,1000
BALL_NPS30_PS_US_12MIN_30_70_OPEN,9.815,1550
BALL_NPS30_PS_US_12MIN_30_70_OPEN,10.6,1890
BALL_NPS30_PS_US_12MIN_30_70_OPEN,10.667,2400
BALL_NPS30_PS_US_12MIN_30_70_OPEN,10.778,3200
BALL_NPS30_PS_US_12MIN_30_70_OPEN,10.889,4400
BALL_NPS30_PS_US_12MIN_30_70_OPEN,11,5800
BALL_NPS30_PS_US_12MIN_30_70_OPEN,11.111,7700
BALL_NPS30_PS_US_12MIN_30_70_OPEN,11.222,9600
BALL_NPS30_PS_US_12MIN_30_70_OPEN,11.333,13000
BALL_NPS30_PS_US_12MIN_30_70_OPEN,11.444,16000
BALL_NPS30_PS_US_12MIN_30_70_OPEN,11.556,22000
BALL_NPS30_PS_US_12MIN_30_70_OPEN,11.667,30000
BALL_NPS30_PS_US_12MIN_30_70_OPEN,12,184400
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,0,0
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,8.667,500
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,10.4,800
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,10.444,1000
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,10.556,1550
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,10.667,2400
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,10.778,3200
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,10.889,4400
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,11,5800
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,11.111,7700
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,11.222,9600
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,11.333,13000
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,11.444,16000
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,11.556,22000
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,11.667,30000
BALL_NPS30_PS_US_12MIN_FLANGED_OPEN,12,160100
BALL_NPS30_PS_US_12MIN_OPEN,0,0
BALL_NPS30_PS_US_12MIN_OPEN,8.667,500
BALL_NPS30_PS_US_12MIN_OPEN,10.4,800
BALL_NPS30_PS_US_12MIN_OPEN,10.444,1000
BALL_NPS30_PS_US_12MIN_OPEN,10.556,1550
BALL_NPS30_PS_US_12MIN_OPEN,10.667,2400
BALL_NPS30_PS_US_12MIN_OPEN,10.778,3200
BALL_NPS30_PS_US_12MIN_OPEN,10.889,4400
BALL_NPS30_PS_US_12MIN_OPEN,11,5800
BALL_NPS30_PS_US_12MIN_OPEN,11.111,7700
BALL_NPS30_PS_US_12MIN_OPEN,11.222,9600
BALL_NPS30_PS_US_12MIN_OPEN,11.333,13000
BALL_NPS30_PS_US_12MIN_OPEN,11.444,16000
BALL_NPS30_PS_US_12MIN_OPEN,11.556,22000
BALL_NPS30_PS_US_12MIN_OPEN,11.667,30000
BALL_NPS30_PS_US_12MIN_OPEN,12,184400
BALL_NPS30_PS_US_15MIN_30_70_OPEN,0,0
BALL_NPS30_PS_US_15MIN_30_70_OPEN,7.556,500
BALL_NPS30_PS_US_15MIN_30_70_OPEN,10.074,1000
BALL_NPS30_PS_US_15MIN_30_70_OPEN,12.593,1550
BALL_NPS30_PS_US_15MIN_30_70_OPEN,13.6,1890
BALL_NPS30_PS_US_15MIN_30_70_OPEN,13.667,2400
BALL_NPS30_PS_US_15MIN_30_70_OPEN,13.778,3200
BALL_NPS30_PS_US_15MIN_30_70_OPEN,13.889,4400
BALL_NPS30_PS_US_15MIN_30_70_OPEN,14,5800
BALL_NPS30_PS_US_15MIN_30_70_OPEN,14.111,7700
BALL_NPS30_PS_US_15MIN_30_70_OPEN,14.222,9600
BALL_NPS30_PS_US_15MIN_30_70_OPEN,14.333,13000
BALL_NPS30_PS_US_15MIN_30_70_OPEN,14.444,16000
BALL_NPS30_PS_US_15MIN_30_70_OPEN,14.556,22000
BALL_NPS30_PS_US_15MIN_30_70_OPEN,14.667,30000
BALL_NPS30_PS_US_15MIN_30_70_OPEN,15,184400
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,0,0
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,11.167,500
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,13.4,800
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,13.444,1000
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,13.556,1550
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,13.667,2400
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,13.778,3200
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,13.889,4400
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,14,5800
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,14.111,7700
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,14.222,9600
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,14.333,13000
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,14.444,16000
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,14.556,22000
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,14.667,30000
BALL_NPS30_PS_US_15MIN_FLANGED_OPEN,15,160100
BALL_NPS30_PS_US_15MIN_OPEN,0,0
BALL_NPS30_PS_US_15MIN_OPEN,11.167,500
BALL_NPS30_PS_US_15MIN_OPEN,13.4,800
BALL_NPS30_PS_US_15MIN_OPEN,13.444,1000
BALL_NPS30_PS_US_15MIN_OPEN,13.556,1550
BALL_NPS30_PS_US_15MIN_OPEN,13.667,2400
BALL_NPS30_PS_US_15MIN_OPEN,13.778,3200
BALL_NPS30_PS_US_15MIN_OPEN,13.889,4400
BALL_NPS30_PS_US_15MIN_OPEN,14,5800
BALL_NPS30_PS_US_15MIN_OPEN,14.111,7700
BALL_NPS30_PS_US_15MIN_OPEN,14.222,9600
BALL_NPS30_PS_US_15MIN_OPEN,14.333,13000
BALL_NPS30_PS_US_15MIN_OPEN,14.444,16000
BALL_NPS30_PS_US_15MIN_OPEN,14.556,22000
BALL_NPS30_PS_US_15MIN_OPEN,14.667,30000
BALL_NPS30_PS_US_15MIN_OPEN,15,184400
BALL_NPS30_PS_US_2MIN_OPEN,0,0
BALL_NPS30_PS_US_2MIN_OPEN,0.333,500
BALL_NPS30_PS_US_2MIN_OPEN,0.4,800
BALL_NPS30_PS_US_2MIN_OPEN,0.444,1000
BALL_NPS30_PS_US_2MIN_OPEN,0.556,1550
BALL_NPS30_PS_US_2MIN_OPEN,0.667,2400
BALL_NPS30_PS_US_2MIN_OPEN,0.778,3200
BALL_NPS30_PS_US_2MIN_OPEN,0.889,4400
BALL_NPS30_PS_US_2MIN_OPEN,1,5800
BALL_NPS30_PS_US_2MIN_OPEN,1.111,7700
BALL_NPS30_PS_US_2MIN_OPEN,1.222,9600
BALL_NPS30_PS_US_2MIN_OPEN,1.333,13000
BALL_NPS30_PS_US_2MIN_OPEN,1.444,16000
BALL_NPS30_PS_US_2MIN_OPEN,1.556,22000
BALL_NPS30_PS_US_2MIN_OPEN,1.667,30000
BALL_NPS30_PS_US_2MIN_OPEN,2,184400
BALL_NPS30_PS_US_6MIN_30_70_OPEN,0,0
BALL_NPS30_PS_US_6MIN_30_70_OPEN,2.556,500
BALL_NPS30_PS_US_6MIN_30_70_OPEN,3.407,1000
BALL_NPS30_PS_US_6MIN_30_70_OPEN,4.259,1550
BALL_NPS30_PS_US_6MIN_30_70_OPEN,4.6,1890
BALL_NPS30_PS_US_6MIN_30_70_OPEN,4.667,2400
BALL_NPS30_PS_US_6MIN_30_70_OPEN,4.778,3200
BALL_NPS30_PS_US_6MIN_30_70_OPEN,4.889,4400
BALL_NPS30_PS_US_6MIN_30_70_OPEN,5,5800
BALL_NPS30_PS_US_6MIN_30_70_OPEN,5.111,7700
BALL_NPS30_PS_US_6MIN_30_70_OPEN,5.222,9600
BALL_NPS30_PS_US_6MIN_30_70_OPEN,5.333,13000
BALL_NPS30_PS_US_6MIN_30_70_OPEN,5.444,16000
BALL_NPS30_PS_US_6MIN_30_70_OPEN,5.556,22000
BALL_NPS30_PS_US_6MIN_30_70_OPEN,5.667,30000
BALL_NPS30_PS_US_6MIN_30_70_OPEN,6,184400
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,0,0
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,3.667,500
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,4.4,800
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,4.444,1000
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,4.556,1550
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,4.667,2400
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,4.778,3200
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,4.889,4400
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,5,5800
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,5.111,7700
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,5.222,9600
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,5.333,13000
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,5.444,16000
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,5.556,22000
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,5.667,30000
BALL_NPS30_PS_US_6MIN_FLANGED_OPEN,6,160100
BALL_NPS30_PS_US_9MIN_30_70_OPEN,0,0
BALL_NPS30_PS_US_9MIN_30_70_OPEN,4.222,500
BALL_NPS30_PS_US_9MIN_30_70_OPEN,5.63,1000
BALL_NPS30_PS_US_9MIN_30_70_OPEN,7.037,1550
BALL_NPS30_PS_US_9MIN_30_70_OPEN,7.6,1890
BALL_NPS30_PS_US_9MIN_30_70_OPEN,7.667,2400
BALL_NPS30_PS_US_9MIN_30_70_OPEN,7.778,3200
BALL_NPS30_PS_US_9MIN_30_70_OPEN,7.889,4400
BALL_NPS30_PS_US_9MIN_30_70_OPEN,8,5800
BALL_NPS30_PS_US_9MIN_30_70_OPEN,8.111,7700
BALL_NPS30_PS_US_9MIN_30_70_OPEN,8.222,9600
BALL_NPS30_PS_US_9MIN_30_70_OPEN,8.333,13000
BALL_NPS30_PS_US_9MIN_30_70_OPEN,8.444,16000
BALL_NPS30_PS_US_9MIN_30_70_OPEN,8.556,22000
BALL_NPS30_PS_US_9MIN_30_70_OPEN,8.667,30000
BALL_NPS30_PS_US_9MIN_30_70_OPEN,9,184400
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,0,0
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,6.167,500
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,7.4,800
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,7.444,1000
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,7.556,1550
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,7.667,2400
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,7.778,3200
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,7.889,4400
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,8,5800
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,8.111,7700
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,8.222,9600
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,8.333,13000
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,8.444,16000
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,8.556,22000
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,8.667,30000
BALL_NPS30_PS_US_9MIN_FLANGED_OPEN,9,160100
BALL_NPS30_PS_US_9MIN_OPEN,0,0
BALL_NPS30_PS_US_9MIN_OPEN,6.167,500
BALL_NPS30_PS_US_9MIN_OPEN,7.4,800
BALL_NPS30_PS_US_9MIN_OPEN,7.444,1000
BALL_NPS30_PS_US_9MIN_OPEN,7.556,1550
BALL_NPS30_PS_US_9MIN_OPEN,7.667,2400
BALL_NPS30_PS_US_9MIN_OPEN,7.778,3200
BALL_NPS30_PS_US_9MIN_OPEN,7.889,4400
BALL_NPS30_PS_US_9MIN_OPEN,8,5800
BALL_NPS30_PS_US_9MIN_OPEN,8.111,7700
BALL_NPS30_PS_US_9MIN_OPEN,8.222,9600
BALL_NPS30_PS_US_9MIN_OPEN,8.333,13000
BALL_NPS30_PS_US_9MIN_OPEN,8.444,16000
BALL_NPS30_PS_US_9MIN_OPEN,8.556,22000
BALL_NPS30_PS_US_9MIN_OPEN,8.667,30000
BALL_NPS30_PS_US_9MIN_OPEN,9,184400
BALL_NPS30_PS_US_OPEN,0,0
BALL_NPS30_PS_US_OPEN,3.667,500
BALL_NPS30_PS_US_OPEN,4.4,800
BALL_NPS30_PS_US_OPEN,4.444,1000
BALL_NPS30_PS_US_OPEN,4.556,1550
BALL_NPS30_PS_US_OPEN,4.667,2400
BALL_NPS30_PS_US_OPEN,4.778,3200
BALL_NPS30_PS_US_OPEN,4.889,4400
BALL_NPS30_PS_US_OPEN,5,5800
BALL_NPS30_PS_US_OPEN,5.111,7700
BALL_NPS30_PS_US_OPEN,5.222,9600
BALL_NPS30_PS_US_OPEN,5.333,13000
BALL_NPS30_PS_US_OPEN,5.444,16000
BALL_NPS30_PS_US_OPEN,5.556,22000
BALL_NPS30_PS_US_OPEN,5.667,30000
BALL_NPS30_PS_US_OPEN,6,184400
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,0,0
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,5.451,500
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,7.269,1000
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,9.086,1550
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,9.813,1890
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,9.917,2400
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,10.09,3200
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,10.264,4400
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,10.438,5800
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,10.611,7700
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,10.785,9600
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,10.958,13000
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,11.132,16000
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,11.306,22000
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,11.479,30000
BALL_NPS30_REMOTE_CAN_12MIN_30_70_OPEN,12,184400
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,0,0
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,7.917,500
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,9.5,800
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,9.569,1000
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,9.743,1550
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,9.917,2400
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,10.09,3200
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,10.264,4400
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,10.438,5800
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,10.611,7700
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,10.785,9600
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,10.958,13000
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,11.132,16000
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,11.306,22000
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,11.479,30000
BALL_NPS30_REMOTE_CAN_12MIN_OPEN,12,184400
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,0,0
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,7.118,500
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,9.491,1000
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,11.863,1550
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,12.813,1890
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,12.917,2400
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,13.09,3200
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,13.264,4400
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,13.438,5800
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,13.611,7700
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,13.785,9600
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,13.958,13000
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,14.132,16000
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,14.306,22000
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,14.479,30000
BALL_NPS30_REMOTE_CAN_15MIN_30_70_OPEN,15,184400
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,0,0
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,10.417,500
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,12.5,800
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,12.569,1000
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,12.743,1550
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,12.917,2400
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,13.09,3200
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,13.264,4400
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,13.438,5800
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,13.611,7700
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,13.785,9600
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,13.958,13000
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,14.132,16000
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,14.306,22000
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,14.479,30000
BALL_NPS30_REMOTE_CAN_15MIN_OPEN,15,184400
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,0,0
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,2.118,500
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,2.824,1000
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,3.53,1550
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,3.813,1890
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,3.917,2400
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,4.09,3200
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,4.264,4400
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,4.438,5800
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,4.611,7700
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,4.785,9600
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,4.958,13000
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,5.132,16000
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,5.306,22000
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,5.479,30000
BALL_NPS30_REMOTE_CAN_6MIN_30_70_OPEN,6,184400
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,0,0
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,2.917,500
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,3.5,800
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,3.569,1000
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,3.743,1550
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,3.917,2400
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,4.09,3200
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,4.264,4400
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,4.438,5800
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,4.611,7700
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,4.785,9600
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,4.958,13000
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,5.132,16000
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,5.306,22000
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,5.479,30000
BALL_NPS30_REMOTE_CAN_6MIN_OPEN,6,184400
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,0,0
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,3.785,500
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,5.046,1000
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,6.308,1550
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,6.813,1890
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,6.917,2400
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,7.09,3200
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,7.264,4400
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,7.438,5800
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,7.611,7700
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,7.785,9600
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,7.958,13000
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,8.132,16000
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,8.306,22000
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,8.479,30000
BALL_NPS30_REMOTE_CAN_9MIN_30_70_OPEN,9,184400
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,0,0
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,5.417,500
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,6.5,800
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,6.569,1000
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,6.743,1550
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,6.917,2400
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,7.09,3200
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,7.264,4400
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,7.438,5800
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,7.611,7700
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,7.785,9600
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,7.958,13000
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,8.132,16000
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,8.306,22000
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,8.479,30000
BALL_NPS30_REMOTE_CAN_9MIN_OPEN,9,184400
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,0,0
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,5.889,500
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,7.852,1000
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,9.815,1550
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,10.6,1890
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,10.667,2400
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,10.778,3200
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,10.889,4400
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,11,5800
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,11.111,7700
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,11.222,9600
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,11.333,13000
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,11.444,16000
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,11.556,22000
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,11.667,30000
BALL_NPS30_REMOTE_US_12MIN_30_70_OPEN,12,184400
BALL_NPS30_REMOTE_US_12MIN_OPEN,0,0
BALL_NPS30_REMOTE_US_12MIN_OPEN,8.667,500
BALL_NPS30_REMOTE_US_12MIN_OPEN,10.4,800
BALL_NPS30_REMOTE_US_12MIN_OPEN,10.444,1000
BALL_NPS30_REMOTE_US_12MIN_OPEN,10.556,1550
BALL_NPS30_REMOTE_US_12MIN_OPEN,10.667,2400
BALL_NPS30_REMOTE_US_12MIN_OPEN,10.778,3200
BALL_NPS30_REMOTE_US_12MIN_OPEN,10.889,4400
BALL_NPS30_REMOTE_US_12MIN_OPEN,11,5800
BALL_NPS30_REMOTE_US_12MIN_OPEN,11.111,7700
BALL_NPS30_REMOTE_US_12MIN_OPEN,11.222,9600
BALL_NPS30_REMOTE_US_12MIN_OPEN,11.333,13000
BALL_NPS30_REMOTE_US_12MIN_OPEN,11.444,16000
BALL_NPS30_REMOTE_US_12MIN_OPEN,11.556,22000
BALL_NPS30_REMOTE_US_12MIN_OPEN,11.667,30000
BALL_NPS30_REMOTE_US_12MIN_OPEN,12,184400
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,0,0
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,7.556,500
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,10.074,1000
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,12.593,1550
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,13.6,1890
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,13.667,2400
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,13.778,3200
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,13.889,4400
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,14,5800
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,14.111,7700
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,14.222,9600
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,14.333,13000
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,14.444,16000
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,14.556,22000
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,14.667,30000
BALL_NPS30_REMOTE_US_15MIN_30_70_OPEN,15,184400
BALL_NPS30_REMOTE_US_15MIN_OPEN,0,0
BALL_NPS30_REMOTE_US_15MIN_OPEN,11.167,500
BALL_NPS30_REMOTE_US_15MIN_OPEN,13.4,800
BALL_NPS30_REMOTE_US_15MIN_OPEN,13.444,1000
BALL_NPS30_REMOTE_US_15MIN_OPEN,13.556,1550
BALL_NPS30_REMOTE_US_15MIN_OPEN,13.667,2400
BALL_NPS30_REMOTE_US_15MIN_OPEN,13.778,3200
BALL_NPS30_REMOTE_US_15MIN_OPEN,13.889,4400
BALL_NPS30_REMOTE_US_15MIN_OPEN,14,5800
BALL_NPS30_REMOTE_US_15MIN_OPEN,14.111,7700
BALL_NPS30_REMOTE_US_15MIN_OPEN,14.222,9600
BALL_NPS30_REMOTE_US_15MIN_OPEN,14.333,13000
BALL_NPS30_REMOTE_US_15MIN_OPEN,14.444,16000
BALL_NPS30_REMOTE_US_15MIN_OPEN,14.556,22000
BALL_NPS30_REMOTE_US_15MIN_OPEN,14.667,30000
BALL_NPS30_REMOTE_US_15MIN_OPEN,15,184400
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,0,0
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,2.556,500
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,3.407,1000
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,4.259,1550
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,4.6,1890
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,4.667,2400
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,4.778,3200
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,4.889,4400
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,5,5800
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,5.111,7700
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,5.222,9600
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,5.333,13000
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,5.444,16000
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,5.556,22000
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,5.667,30000
BALL_NPS30_REMOTE_US_6MIN_30_70_OPEN,6,184400
BALL_NPS30_REMOTE_US_6MIN_OPEN,0,0
BALL_NPS30_REMOTE_US_6MIN_OPEN,3.667,500
BALL_NPS30_REMOTE_US_6MIN_OPEN,4.4,800
BALL_NPS30_REMOTE_US_6MIN_OPEN,4.444,1000
BALL_NPS30_REMOTE_US_6MIN_OPEN,4.556,1550
BALL_NPS30_REMOTE_US_6MIN_OPEN,4.667,2400
BALL_NPS30_REMOTE_US_6MIN_OPEN,4.778,3200
BALL_NPS30_REMOTE_US_6MIN_OPEN,4.889,4400
BALL_NPS30_REMOTE_US_6MIN_OPEN,5,5800
BALL_NPS30_REMOTE_US_6MIN_OPEN,5.111,7700
BALL_NPS30_REMOTE_US_6MIN_OPEN,5.222,9600
BALL_NPS30_REMOTE_US_6MIN_OPEN,5.333,13000
BALL_NPS30_REMOTE_US_6MIN_OPEN,5.444,16000
BALL_NPS30_REMOTE_US_6MIN_OPEN,5.556,22000
BALL_NPS30_REMOTE_US_6MIN_OPEN,5.667,30000
BALL_NPS30_REMOTE_US_6MIN_OPEN,6,184400
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,0,0
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,4.222,500
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,5.63,1000
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,7.037,1550
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,7.6,1890
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,7.667,2400
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,7.778,3200
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,7.889,4400
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,8,5800
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,8.111,7700
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,8.222,9600
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,8.333,13000
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,8.444,16000
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,8.556,22000
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,8.667,30000
BALL_NPS30_REMOTE_US_9MIN_30_70_OPEN,9,184400
BALL_NPS30_REMOTE_US_9MIN_OPEN,0,0
BALL_NPS30_REMOTE_US_9MIN_OPEN,6.167,500
BALL_NPS30_REMOTE_US_9MIN_OPEN,7.4,800
BALL_NPS30_REMOTE_US_9MIN_OPEN,7.444,1000
BALL_NPS30_REMOTE_US_9MIN_OPEN,7.556,1550
BALL_NPS30_REMOTE_US_9MIN_OPEN,7.667,2400
BALL_NPS30_REMOTE_US_9MIN_OPEN,7.778,3200
BALL_NPS30_REMOTE_US_9MIN_OPEN,7.889,4400
BALL_NPS30_REMOTE_US_9MIN_OPEN,8,5800
BALL_NPS30_REMOTE_US_9MIN_OPEN,8.111,7700
BALL_NPS30_REMOTE_US_9MIN_OPEN,8.222,9600
BALL_NPS30_REMOTE_US_9MIN_OPEN,8.333,13000
BALL_NPS30_REMOTE_US_9MIN_OPEN,8.444,16000
BALL_NPS30_REMOTE_US_9MIN_OPEN,8.556,22000
BALL_NPS30_REMOTE_US_9MIN_OPEN,8.667,30000
BALL_NPS30_REMOTE_US_9MIN_OPEN,9,184400
BALL_NPS30RB_PS_CAN_OPEN,0,0
BALL_NPS30RB_PS_CAN_OPEN,6.198,450
BALL_NPS30RB_PS_CAN_OPEN,7.437,660
BALL_NPS30RB_PS_CAN_OPEN,7.481,800
BALL_NPS30RB_PS_CAN_OPEN,7.589,1300
BALL_NPS30RB_PS_CAN_OPEN,7.698,1800
BALL_NPS30RB_PS_CAN_OPEN,7.806,2600
BALL_NPS30RB_PS_CAN_OPEN,7.915,3400
BALL_NPS30RB_PS_CAN_OPEN,8.023,4400
BALL_NPS30RB_PS_CAN_OPEN,8.132,5800
BALL_NPS30RB_PS_CAN_OPEN,8.24,7500
BALL_NPS30RB_PS_CAN_OPEN,8.349,9400
BALL_NPS30RB_PS_CAN_OPEN,8.457,13000
BALL_NPS30RB_PS_CAN_OPEN,8.566,17000
BALL_NPS30RB_PS_CAN_OPEN,8.674,23000
BALL_NPS30RB_PS_CAN_OPEN,8.783,32000
BALL_NPS30RB_PS_CAN_OPEN,9,75800
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,0,0
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,5.907,429
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,7.876,965
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,9.845,1716
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,10.633,2016
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,10.698,2467
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,10.806,3539
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,10.915,4827
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,11.023,6435
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,11.132,8581
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,11.24,11798
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,11.349,15016
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,11.457,19842
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,11.566,25742
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,11.674,34858
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,11.783,45048
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,11.891,58991
BALL_NPS34_PS_CAN_12MIN_30_70_EXISTING_OPEN,12,199902
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,0,0
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,5.907,750
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,7.876,1300
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,9.845,2000
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,10.633,2360
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,10.698,2900
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,10.806,4000
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,10.915,5500
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,11.023,7100
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,11.132,9900
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,11.24,13000
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,11.349,17500
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,11.457,22500
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,11.566,30000
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,11.674,40000
BALL_NPS34_PS_CAN_12MIN_30_70_OPEN,12,240300
BALL_NPS34_PS_CAN_12MIN_EXISTING_OPEN,0,0
